英語版をAI補助で翻訳した。

# 15. アルゴリズム解析：オンライン検出器とオフラインCPOP

5つのシナリオ判定行は、負荷装置試験における究極的な人間の判断であり続ける。アルゴリズムに署名ペンが与えられることはない。

しかしながら、複数の並列メガワット規模クラスタが関与する最新のコミッショニング試験において、アルゴリズムによる異常検知は極めて有用かつ客観的な「定規」として機能する。それは、人間の目が見落としかねない微細な物理的過渡現象——外見上は安定している保持時間中に指令外の水力弁が徐々に閉塞していくドリフト、浸漬容器内部における単一ヒーターエレメントの焼損、あるいは記録のない施設側バルブ操作によって引き起こされた二次側冷媒の分流など——を的確に特定する。

本章では、2つのオンライン変化点検知フレームワーク（**Focus** および **FLOC**）と、1つのオフライン区分線形フィッティング手法（**CPOP**）を統括する厳格な運用境界を定義する。

（多段階負荷試験波形、オンライントリガータイムライン、オフライン区分線形セグメンテーション、およびアルゴリズム候補分類プロトコルについては図05を参照）。

## オンライン対オフライン：根本的な差異

速報では、オンライン手法とオフライン手法との間に絶対的な区別を設ける：

- **オンライン手法（Focus、FLOC）**：アクティブな試験ウィンドウ中、毎秒到着するテレメトリに合わせてリアルタイムで順次実行される。装置の運転中に候補イベントフラグを発行することができる。リアルタイムの状況認識（シチュエーションアウェアネス）を目的として設計されている。
- **オフライン手法（CPOP）**：エクスポートファイルが停止され、クローズされ、暗号学的にハッシュ化された*後にのみ厳格に実行される*。完全な過去の時系列データ全体を大域的（グローバル）に解析する。

### 2つの絶対的プロトコル規則：
1. **成長中のリアルタイムファイルに対してオフライン手法を実行し、その結果を「オンライン」と称してはならない。** オフラインアルゴリズムはデータセット全体が利用可能であることを前提としている。未クローズのストリームに対して実行すると、末尾の不安定なエッジアーティファクトが発生し、誤警報の原因となる。
2. **すでに編集、クレンジング、またはフィルタリングされたファイルに対してオンライン検出器を実行し、その結果を「発見」と称してはならない。** オンライン検出器は、生ストリームをリアルタイムに評価しなければならない。試験終了後に編集済みCSVに対して実行することは、単に既成事実に合わせて曲線をフィッティングしているにすぎない。

## オンライン検出器1：Focus

**Focus**（ポアソンおよびガウスストリーム向けの高速オンライン変化点検知）は、単一の連続テレメトリチャネルを監視し、ファイルの終了を待つことなく平均値や分散のシフト（変化）を検出する。

この数学的手法は、Romano、Ward、Fan、Rigaill、Runge、Eckley、およびFearnheadによる査読付き論文（*arXiv:2607.19961*, 2026）に記載されている。コミッショニングパイプラインでFocusを使用する場合は、その論文名を引用すること。速報の内部でその数式導出を再録してはならない。

### Focusの運用規則
- **単一チャネル監視**：Focusは、**一度に1つの未加工物理チャネル**——具体的には冷媒還流温度（T_out）、体積流量（Q_v）、または有効電力（P_elec）——に対して適用されなければならない。複合合成インデックス（作為的な「冷却性能指数」など）に対して適用すると、検出された変化の物理的根本原因が曖昧になる。
- **事前に宣言された閾値**：異常検知閾値（λ）は、*試験ウィンドウが開く前に*算出され、要求仕様シートに記載されていなければならない。
- **事後的なパラメータ再調整（リチューニング）の禁止**：保持時間中にFocusが警報を発した場合、警報を消すために感度を下げたり閾値を移動させたりすることは固く禁じられる！データを見た後に閾値を変更することは、プロセスが不安定であったことの自白に等しい。候補タイムスタンプを記録し、手順を進めよ。

## オンライン検出器2：FLOC

**FLOC（局所化高速オンライン変化点）**は、隣接するスライディングウィンドウ（例：過去30秒の追従ウィンドウと過去120秒の履歴ベースラインの比較）にわたる局所的分散比および短期トレンドシフトを追跡するために設計された相補的オンライン検出器である。

### オンライン検知ヒットが意味するもの
アクティブな試験中にFocusまたはFLOCが警報をトリガーした場合、そのヒットは**候補タイムスタンプ**である。自動的な判定ではない。

オペレーターおよびレコーダーは、厳格な照合プロトコルに従ってこの候補タイムスタンプを処理しなければならない：
1. **オペレーターの指令ログとヒットを照合する**：
 - 候補ヒットが `14:30:02 UTC` に発生し、オペレーターの指令ログによって `14:30:00 UTC` に60kWから90kWへの負荷ステップ投入が指令されていたことが確認された場合、そのヒットは**予期されたステップ（EXPECTED STEP）**として分類される。検出器は、指令されたシナリオ遷移を単に検知したにすぎない。
 - 指令が発せられていない15分間の定常保持時間の12分目にあたる `14:42:15 UTC` に候補ヒットが発生した場合、そのヒットは**指令外の保持途中破壊（UNCOMMANDED MID-HOLD BREAK）**として分類される。
2. **保持途中破壊に対する人間のアクション**：
 - レコーダーはそのプラトーに即時点検の印を付ける。
 - 事前に宣言された試験プロトコルにおいて指令外の破壊が試験中断を義務付けている場合、直ちに加熱を停止する。
 - プロトコルが継続を認めている場合、保持時間は完了させるが、定常保持区間はヒットのタイムスタンプにおいて**分割（SPLIT）**される。ヒット前の期間は部分的な適合性として評価され得るが、ヒット後の期間が自動的に合格を引き継ぐことはない。

### 不一致ヒットの平均化禁止
FLOCが `14:42:10 UTC` に警報をトリガーし、Focusが `14:42:25 UTC` に警報をトリガーした場合、**これら2つのタイムスタンプを平均化して**（`14:42:17.5 UTC`）それを変化点と呼ぶことは断じてあってはならない！2つのアルゴリズム出力を平均化することは、物理的現実の何ものにも対応しない作為的なタイムスタンプを作り出すだけである。レポートには両方の候補時刻を並記し、人間の監査人が両方の時点周辺における未加工の1秒生サンプルを検査できるようにせよ。

## オフライン手法：CPOP（連続区分線形最適分割法）

試験キャンペーンが完了し、エクスポートファイルが停止され、SHA-256ハッシュが封印された後、エンジニアリングチームは定常保持区間の解析のために**CPOP**を適用することができる。

Fearnhead、Maidstone、およびLetchford（*Journal of Computational and Graphical Statistics*, 2019, DOI: 10.1080/10618600.2018.1512868）によって論文化されたCPOPは、時系列データに対して連続区分線形モデルを適合させ、勾配変更点数に対するペナルティ β を伴うL2適合コストを最小化しながら、データの物理的勾配が変化した正確な瞬間を特定する：

$$\text{Cost} = \min_{K, \tau} \sum_{k=0}^K \sum_{i=\tau_k+1}^{\tau_{k+1}} (y_i - f_k(i))^2 + \beta \cdot K$$

ここで K は変化点の数、f_k は線形セグメント、β は事前に宣言されたペナルティパラメータである。

### CPOPが評価するもの
CPOPは、既知の熱的昇温過渡期間を意図的に除外し、保持区間の定常保持部分（t ≥ 4τ）に対してのみ排他的に適用される。
- **単一のクリーンな勾配（K = 0）**：CPOPが保持区間をほぼゼロの傾き（|m| ≤ 0.001 K/s）を持つ単一の水平線としてフィッティングした場合、そのプラトーが真の熱的平衡を達成したことの数学的証明となる。
- **保持途中の勾配破壊（K ≥ 1）**：CPOPが定常保持の途中で変化点を検出した場合、物理的な変化が発生したことを示す：
 - 電力が平坦であるにもかかわらず流体温度の傾きが突如上向きに転じた場合、CPOPは水力流量の制限（指令外のバルブドリフトやストレーナーの目詰まりなど）を検出している。
 - 流体温度の傾きが突如下向きに転じた場合、バイパス弁の漏れによって低温の流体が還流ストリームに混入したことを露呈させている。

### CPOPが語れないこと
- CPOPはそのプラトーが合格したと宣言することはできない。
- CPOPは温度上昇が電力と一致しているかを検証することはできない。
- CPOPは温度差が正しい符号（T_out > T_in）を持っているかを確認することはできない。低温の液体が高温で流入してさらに冷たくなって流出している状態を表す美しくフィッティングされた単一勾配であっても、符号確認は依然として不合格である！

CPOPは幾何学的な傾きを計測する定規にすぎない。要求仕様シートと人間のエンジニアが判断を下すのである。

## 記録すべき決定事項

速報のアルゴリズム解析セクションにおいて、以下を文書化すること：

- Focus、FLOC、およびCPOPのソフトウェア実装名称およびバージョン番号。
- データ取り込み前に記載された、事前に宣言された異常閾値 λ およびオフラインペナルティ β。
- すべての候補トリガータイムスタンプを、オペレーターの指令ログタイムスタンプと並記した完全な対照表。
- すべての候補点に対する人間の分類結果：*予期されたステップ（Expected Step）*、*要点検／保持区間分割（Inspect / Split Hold）*、または*影響なし（No Impact）*。
- アルゴリズムツールが単なる診断用定規としてのみ使用され、自動判定を下していないことを証明するストレンジャーのイニシャル署名。
