영어판을 AI 보조로 번역한 것이다.

# 0. 이 책의 사용법

이 책은 플래시 보고서(flash report)에 관한 책이다. 물리적 기계 자체에 관한 책도 아니며, 시설 데이터 홀 전체에 관한 책도 아니다. 제1권(*Design and Build a Liquid Load Bank for NVL72 Racks*)은 작업장 바닥과 벤치에서 프로토타입 부하 장치를 검수·인수했다. 제3권(*Finish a Liquid Cooling Verification*)은 데이터 홀의 포괄적인 커미셔닝 캠페인을 실행하고 일곱 개의 영구 운영 시트를 남긴다. 본 권은 그 둘의 정확히 중간에 위치한다. 즉, 기계에서 출력되는 데이터를 지배한다. 시험 운전 시 무엇을 기록해야 하는지, 원시 텔레메트리를 어떻게 감사해야 하는지, 그리고 현장의 그 누구라도 법적·기술적으로 "합격(PASS)"이라고 서명하기 전에 시험 파일 내에 어떤 수학적 증거가 존재해야 하는지를 명시한다.

미션 크리티컬 데이터 센터 엔지니어링에서 액체 냉각 시험의 유효성은 오후 내내 순조롭게 느껴졌다거나, 벤더 엔지니어가 미소를 지었다거나, 보정되지 않은 모니터링 대시보드에 고요한 수평선이 그려졌다는 이유로 입증되지 않는다. 고요한 직선은 버퍼 동결이나 폴링되지 않은 레지스터의 대표적 징후인 경우가 흔하다. 본 현장 가이드는 고밀도 액체 및 공기 부하 장치 운전 데이터를 제3자가 제1원리(first principles)로부터 재구성할 수 있는 불변의 감사 등급 플래시 보고서로 전환하는 데 필요한 엄밀한 방법론을 제공한다.

이 보고서의 구조는 메가와트(MW)급 AI 컴퓨팅 설비 전반에서 레벨 4 기능 성능 시험(FPT) 및 레벨 5 종합 시스템 시험(IST)을 수행한 실제 운영 커미셔닝 캠페인에서 도출되었다. 본 방법론에서 유량, 작동 온도, 차압 또는 전기적 전압을 요구하는 부분에 대해, 본 서는 해당 기입 칸(셀)을 그대로 보존하며 해당 제한값을 당시 유효한 자체 엔지니어링 사양서 또는 장비 문서의 제목과 개정판을 인용하여 채워 넣도록 요구한다. 구전되는 풍문으로 운전 임계값을 날조하지 마라. 또한 이전의 공랭식 데이터 홀에서 우연히 사용했다는 이유로 구식 도면의 수치를 복사해 오지 마라.

독자는 이 책을 다 읽은 후, 독립 감사관에게 다섯 가지 명시적 시나리오 합격행, 다중 캐비닛 일관성 검증, 지시된 모든 부하 평탄 구간(plateau)에 대한 철저한 데이터 블록이 포함된 플래시 보고서를 제출할 수 있어야 한다. 필수 합격행 중 단 하나라도 작성할 수 없다면 전체 시험 판정은 합격이 아니다. 보기 좋은 곡선이라도 빈 기입 칸을 이길 수는 없다.

## 본 권이 관할하는 영역

본 서는 살아있는 물리 현상을 불변의 디지털 기록으로 변환하는 과정을 관할한다. 구체적으로 다음 항목을 관할한다:

1. **준비 블록(The Preparation Block)**: 열 부하가 단 1와트도 투입되기 전에 시험 클러스터의 액체 충진, 공기 배출(에어 벤트), 전원 공급 상태 및 열적 안정성을 입증하는 가열 전 검증 게이트.
2. **다섯 가지 시나리오 합격행(The Five Scene Passes)**: 부분적인 시연이 완전한 검증으로 위장되는 것을 방지하는 다섯 줄의 확정적 감사 구조(사전시험, 부하 구배, 과부하, 스텝 변화, 단일 피드 고장).
3. **다중 캐비닛 일관성(Multi-Cabinet Consistency)**: 병렬 부하 장치 캐비닛 전반에 변동계수($CV = \frac{\sigma}{\mu} \times 100\%$)를 통계적으로 적용하여 수력학적 불균형, 매니폴드 유량 기아(starvation), 전기적 상 불평형을 식별하는 체계.
4. **측정학 및 샘플링 엄밀성(Metrology & Sampling Rigor)**: 1초 원시 난류 샘플과 60초 이동평균 간의 엄격한 구분, 그리고 동결 레지스터 사기를 즉각 적발하는 분산 검증(σ² > 0).
5. **열역학적 열 평형 대사(Thermodynamic Heat Reconciliation)**: 지시된 유효 전력과 2차측 액체 엔탈피 흡수량 및 동반 공기 방열량을 대조하는 제1원리 에너지 수지(P_elec = Q_liquid + Q_air + Q_loss).
6. **텔레메트리 홉 아키텍처(Telemetry Hop Architecture)**: 침적형 RTD 및 와류 유량계로부터 Modbus-TCP 레지스터와 MQTT 브로커로 이어지는 결정론적 경로, 결측 구간 덧칠(painted gaps), 정체 데이터 반복(stale repeats), 캐시된 보존 메시지에 대한 엄격한 금지.
7. **알고리즘 변화점 규칙(Algorithmic Changepoint Rules)**: 온라인 감지기(Focus, FLOC)와 오프라인 피팅(CPOP)을 관장하는 정밀한 운영 경계. 알고리즘은 검토 대상 검사 창을 제안하는 자(ruler)의 역할만을 수행하며 결코 자동 승인 권한을 갖지 않음을 확립.

본 서가 관할하지 않는 영역: 건물의 수력 배관 플랜트를 설계하지 않으며, 중앙 냉각탑이나 칠러의 용량을 산정하지 않고, 사이트 고유의 DCIM 네트워크 스위치를 구성하지 않는다. 이러한 항목은 시설 설계 기준서와 프로젝트 서적의 영역이다. 본 서는 시험 파일의 경계선에서 멈춘다.

## 네 가지 독립된 인적 역할

소프트웨어를 작성한 사람이 해당 데이터의 인수를 승인하는 동일인이라면 시험 파일은 감사될 수 없다. 본 서는 인력 제약으로 인해 상충되지 않는 범위 내에서 개인이 직무를 겸임해야 하더라도, 모든 플래시 보고서 표지에 네 가지의 독립된 인적 역할을 명시하도록 요구한다:

- **1. 시트 소유자(Sheet Owner, 사양 관리자)**: 기술 요구사양 시트 및 인용된 문서 개정판을 총괄 관리하는 엔지니어. 시트 소유자는 모든 한계치, 하한값, 유지 시간이 확정된 설계 기준과 일치하는지 확인한다. 시트 소유자는 시험 운전의 압박 속에서 복도에서 은밀히 정지 조건을 완화하거나 불합격된 칸을 묵인하는 행위가 엄격히 금지된다.
- **2. 운전자(Operator, 제어 파일럿)**: 부하 장치 단계를 명령하고, 밸런싱 밸브를 조작하며, 스텝 점프를 명령하고, 차단기 트립을 실행하는 기술자 또는 시험 엔지니어. 운전자는 컨트롤러 내부 텔레메트리 펌웨어의 작성자여서는 안 된다.
- **3. 기록자(Recorder, 객관적 기록자)**: 시계열 타임스탬프를 기록하고, 원시 레지스터 경보를 메모하며, 지루한 합격 과정을 기록하고, 곡선을 평활화하거나 "불편한" 초기 운전을 폐기하지 않고 의도치 않은 과도 현상을 문서화하는 인원.
- **4. 제3자(Stranger, 독립 감사관)**: 부하 장치 제작이나 임시 배관 설치에 관여하지 않은 엔지니어 또는 커미셔닝 에이전트(CxA). 제3자는 수정되지 않은 순수 원시 CSV 내보내기 파일을 전달받아 시험 팀의 구두 설명 없이도 모든 수학적 주장을 독립적으로 검증할 수 있어야 한다.

커미셔닝 팀이 단 두 명으로 구성되어 있더라도, 제3자는 여전히 외부 인원(발주처 대리인, 품질 관리자, 인접 교대조 엔지니어 등)이어야 한다. 자체 승인은 정체(stale) 데이터가 운영 환경으로 유입되어 잔존하는 근본 원인이다.

## 복사해도 되는 것과 복사해서는 안 되는 것

본 현장 가이드의 구조적 제목들은 자체 엔지니어링 템플릿에 그대로 복사해도 된다: 준비 블록, 다섯 가지 합격행, 일관성 기준, 스텝 데이터 블록, 외부 장비 경계선 등이 이에 해당한다.

본 서의 문단을 공급업체 계약서에 복사하여 붙여 넣고 이를 엔지니어링 사양서라고 불러서는 안 된다. 마케팅 렌더링 이미지를 보고서에 붙여 넣고 장비 도면이라고 불러서는 안 된다. 그리고 검증되지 않은 공급업체의 CSV 내보내기를 인수인계 패키지에 붙여 넣고 독립적 분석이라고 불러서도 안 된다.

## 본 가이드를 읽고 적용하는 방법

데이터 파이프라인의 상호 의존적인 아키텍처를 이해하기 위해 본 현장 가이드를 처음부터 끝까지 한 번 통독하라. 그런 다음, 시험 당일의 정확한 시간 순서에 따라 플래시 보고서를 작성하라:

1. 열을 인가하기 전에 준비 블록을 기록하고 콜드(cold) 기준선 1분을 확립한다.
2. 인용된 엔지니어링 한계치에 대해 모든 사전시험 칸을 검증한다.
3. 활성 시나리오를 순차 진행한다: 계단식 부하 구배, 과부하 체류, 급격한 스텝 부하 변화, 2N 단일 피드 상실 탈락 시험.
4. 모든 병렬 캐비닛 전반에 대해 다중 캐비닛 일관성 분석을 수행한다.
5. 스텝 데이터 블록을 취합하고 열역학적 열 평형을 대사(reconciliation)한다.
6. 동결 레지스터 및 정체 반복 데이터에 대해 텔레메트리 스트림을 감사한다.
7. 최종 문장에 서명(이니셜 날인)하거나 명시적 거부 통보를 제출한다.

건너뛴 장이나 기록되지 않은 기입 칸 하나로 인해 검증되지 않은 60초간의 버스트가 엉터리 30분 정상 상태 주장으로 둔갑하게 된다. 방법론을 엄격히 준수하라.

## 기록해야 할 결정 사항

첫 번째 밸브를 열거나 제어 버스에 전원을 인가하기 전에, 다음 사실들을 지워지지 않는 잉크로 기록하라:

- 고유 운전 식별 코드(예: `LB-TEST-2026-H01-A`) 및 데이터 홀 위치.
- 당시 유효한 요구사양서의 정확한 문서 제목 및 개정 번호.
- 지정된 네 가지 역할(시트 소유자, 운전자, 기록자, 제3자)의 성명 및 서명.
- 시험 클러스터에 포함된 병렬 부하 장치 캐비닛의 전체 일련번호(시리얼 번호) 목록.
- 본 특정 시험 운전이 계약상 시도하기로 지정된 시나리오 목록.
