영어판을 AI 보조로 번역한 것이다.

# 1. 다섯 가지 합격행

엄밀한 플래시 보고서는 서술형 문장이나 낙관적인 미사여구로 가득 찬 요약문, 혹은 녹색 상태 LED를 정갈하게 찍은 사진으로 시작하지 않는다. 첫 페이지의 가장 상단에 위치한 단호한 표에 정렬된 다섯 가지 명시적 행으로 시작한다:

1. **사전시험(Pretest)**: 열 부하가 인가되기 전, 기계와 연결된 수력 배관 루프가 시험에 적합한 상태였는가?
2. **부하 구배(Gradient)**: 지시된 모든 부하 단계에 걸쳐 시스템이 뚜렷하고 안정적인 평탄 구간(plateau)을 입증했는가?
3. **과부하(Overload)**: 정격 명판 용량을 초과하는 체류 구간에 안전하게 진입하고, 검증한 후, 정상적으로 복귀(퇴장)했는가?
4. **스텝 변화(Step Change)**: 급격한 부하 증가 및 감소가 제어 발진이나 수격 현상(water hammer)을 유발하지 않고 진정한 계단형 스텝으로 도달했는가?
5. **단일 피드 고장(Single-Feed Fault)**: 한쪽 독립 전원 피더가 트립되었을 때 2차 피더의 안정성을 해치거나 제어 전원을 상실하지 않고 정상적으로 차단되었는가?

이 다섯 행 각각은 반드시 **합격(PASS)**, **불합격(FAIL)** 또는 **미실행(NOT RUN)**으로 기록되어야 한다. (결정적인 1페이지 플래시 보고서 레이아웃 및 5행 감사 표는 그림 01 참조).

전체 시험 판정은 시도된 모든 단일 행이 **합격(PASS)**으로 표시된 경우에만, 그리고 오직 그 경우에 한해서만 **합격(PASS)**이 된다. 시도된 행 중 어느 하나라도 **불합격(FAIL)**으로 표시되면 전체 시험은 **불합격(FAIL)**이다. 당일 일정에서 제외된 행이 있다면 이는 **미실행(NOT RUN)**으로 기록되며, 전체 검증 주장은 실제로 수행한 행의 범위로 엄격히 축소된다. 전체를 검증했다는 허위 인상을 주기 위해 미실행된 행을 조용히 누락하는 것은 어떠한 경우에도 용납되지 않는다.

## 왜 다섯 행인가

단일 시계열 곡선은 치명적인 운영 결함을 숨긴 채 겉보기에는 기만적으로 평온해 보일 수 있다. 경험이 부족한 엔지니어가 반송 액체 온도의 30분간 평탄한 구간만을 본다면 "시험이 합격했다"고 결론지을 수도 있다. 그러나 동일한 한 시간 동안 다음과 같은 일들이 일어났을 수 있다:

- 열이 인가되기 전 초기 수력 유량이 제조업체의 캐비테이션 하한선 미만에서 맴돌았을 수 있다(**사전시험** 행 불합격).
- 0%에서 100% 용량 사이의 중간 부하 단계에서 극심한 열적 오버슈트나 헌팅(hunting) 현상이 발생했을 수 있다(**부하 구배** 행 불합격).
- 부하 장치가 110% 과부하에 도달한 지 30초 만에 열폭주로 트립되었을 수 있다(**과부하** 행 불합격).
- 비상 스텝 차단 시 램프 제어가 없는 솔레노이드 밸브가 급격히 닫히면서 매니폴드 페룰에 응력을 가하는 음향 수격 서지를 유발했을 수 있다(**스텝 변화** 행 불합격).
- 피더 A를 차단했을 때 내부 24VDC 제어 전원 공급 장치에 전압 강하(brownout)가 발생하여 감독 제어기가 재부팅되고 3분 동안 텔레메트리가 상실되었을 수 있다(**단일 피드 고장** 행 불합격).

다섯 행 구조는 이러한 모호성을 완전히 배제한다. 이는 수력학, 정상 상태 열용량, 과부하 내구력, 동적 제어 응답, 전기적 이중화 등 서로 다른 엔지니어링 역량을 협상 불가능한 독립 검증 게이트로 분리한다.

시험 당일이 시작되기 전에 시험 범위를 축소할 수는 있다. 사이트 전력 설비의 제약으로 인해 과부하 체류 시험을 수행할 수 없다면, 시험 계획서의 첫 페이지에 해당 축소 사항을 잉크로 기재하고 시트 소유자의 서명을 받아라. 그러나 운전 후 플롯을 검토하는 도중에 발견된 범위 축소는 결코 영리한 편집상의 최적화가 아니다. 그것은 누군가 은폐하려는 불합격된 행일 뿐이다.

## 각 행의 기술적 정의

### 1. 사전시험 (Pretest)
사전시험 행은 의무적인 10분간의 무부하 안정화 구간 동안 시스템의 콜드 기준선 수력 및 전기 상태를 감사한다. 인용된 엔지니어링 사양에 대해 다음 세 가지 특정 칸을 평가한다:
- **캐비닛당 체적 유량**: 히터 엘리먼트가 고속 대류 상태에 완전히 잠기도록 보장하기 위해 최소 냉각 하한값(예: 120kW NVL72급 가상 유닛의 경우 Q_v ≥ 170.0 LPM)을 초과해야 한다.
- **냉각수 공급 온도**: 공표된 설비 커미셔닝 엔벨로프(예: 35.0°C ± 1.5 K) 내에 있어야 하며, 데이터 홀 노점 온도에 대해 최소 2.0 K의 안전 여유를 유지해야 한다(T_in ≥ T_dp + 2.0 K).
- **매니폴드 차압**: 랙의 최대 허용 수력 임피던스 이하를 유지해야 한다(예: ΔP = P_in - P_out ≤ 115.0 kPa).

이 세 가지 사전시험 파라미터 중 어느 하나라도 기준 범위를 벗어나면, 기계는 시험에 적합하지 않은 상태다. 부적절한 유량이나 규격을 벗어난 공급 온도 상태에서 열을 인가하는 것은 이후의 모든 열전달 물리 현상을 오염시킨다.

### 2. 부하 구배 (Gradient)
부하 구배 행은 부하 장치가 전체 운전 범위에 걸쳐 명확하고 식별 가능한 열적 평탄 구간에 안착할 수 있는지를 평가한다. 표준 구배 시험은 정격 용량의 4분위 단계를 거친다: 25%(30kW), 50%(60kW), 75%(90kW), 100%(120kW).

부하 구배 행에 합격하려면 모든 평탄 구간이 다음 세 가지 기준을 충족해야 한다:
- **적절한 체류(dwell) 시간**: 유체 루프와 접액부 금속 용기의 열용량(τ ≈ 45 s)이 완전히 안정화될 수 있도록 각 평탄 구간에서 최소 15분 연속 유지를 지속해야 한다.
- **열역학적 열 평형 닫힘(closure)**: 액체 스트림에 흡수된 것으로 계산된 열량(Q_liquid = ṁ C_p ΔT)은 검증된 동반 공기 부하 및 외피 손실을 차감한 후 지시된 유효 전력과 ± 3.0% 이내로 일치해야 한다.
- **안정성 및 드리프트 부재**: 체류 시간의 마지막 5분 동안 냉각수 온도 상승(ΔT)이 단조 증가하는 상향 드리프트를 나타내지 않아야 한다.

### 3. 과부하 (Overload)
과부하 행은 정격 명판 용량의 100%를 초과하는 일시적 운전(통상적으로 120kW 기준선에 대해 110%인 132kW)을 사전 선언된 5분의 엄격한 시간 동안 유지함으로써 시스템의 열적 및 전기적 설계 마진을 검증한다.

과부하 행은 영구적인 운전 정격이 아니라 명시적으로 **체류(visit)**로 정의된다. 장비가 과부하 단계에 부드럽게 진입하고, 과열 보호 스위치를 트립시키지 않고 유지를 지속하며, 전자접촉기 채터링이나 케이블 과열을 겪지 않고, 정격 부하 또는 무부하로 깔끔하게 퇴장 복귀하면 이 행은 합격이다. 보호 스위치가 동작하거나, 시스 경계면에서 액체가 비등하거나, 시험 팀이 성능을 과시하기 위해 사전 선언된 시간을 초과하여 체류를 연장한 경우 이 행은 불합격 처리된다.

### 4. 스텝 변화 (Step Change)
스텝 변화 행은 급격하고 진폭이 큰 전력 천이 중 액체 부하 장치와 관련 설비 CDU 제어 루프의 과도 동적 응답을 조사한다. 표준 검증에는 저부하(25%)에서 전부하(100%)로의 순시 점프 후 즉시 저부하로 복귀하는 급격한 감하 과정이 포함된다.

스텝 변화 행은 다음 조건을 만족할 때 합격한다:
- 지시된 유효 전력이 상위 차단기 트립을 유발하지 않고 1.5초 이내에 정상적으로 천이할 것.
- 냉각 조절 제어 밸브(TCV)가 헌팅, 밸브 바운스, 지속적인 리미트 사이클 발진 없이 급변 부하를 매끄럽게 추종할 것.
- 급격한 밸브 동작이 파괴적인 수격 현상을 발생시키지 않을 것(매니폴드 정압 서지는 ΔP_surge ≤ 15.0 kPa를 만족해야 함).

### 5. 단일 피드 고장 (Single-Feed Fault)
단일 피드 고장 행은 2N 전기 배전 아키텍처를 감사한다. 현대의 미션 크리티컬 데이터 센터에서 IT 랙은 독립된 이중 피드(피더 A 및 피더 B)를 통해 전원을 공급받는다. NVL72 랙을 모사하는 액체 부하 장치는 이러한 이중 경로 전원 아키텍처를 복제해야 한다.

단일 피드 시험 중에는 장치가 정격 용량의 100%로 작동하는 상태에서 운전자가 피더 A의 회로 차단기를 수동으로 트립시킨다. 합격 기준은 다음과 같다:
- 접촉기 보조 로직이 히터 뱅크 1 및 2 요소를 즉시(< 20ms) 차단(shed)할 것.
- 피더 B가 상위 차단기를 트립시키는 돌입 과도 전류 없이 뱅크 3 및 4(정격 부하의 50%)를 매끄럽게 지속 공급할 것.
- 결정적으로, 24VDC 감독 제어 버스, PLC, 침적 센서, Modbus/MQTT 텔레메트리 엔진에 **전압 강하(brownout dip)가 전혀 발생하지 않아야 한다**. 피더 A 상실로 인해 PLC가 재부팅되거나, 통신이 끊기거나, 데이터 내보내기가 정지된다면 해당 장치는 즉시 단일 피드 행 불합격이다.

## "미실행"은 불합격이 아니며, 합격도 아니다

불합격된 시험과 실행되지 않은 시험 사이에는 중대한 차이가 있다:
- **미실행(NOT RUN)**은 시험 일정, 현장 제약 또는 계약 범위상 해당 시나리오를 의도적으로 제외했음을 의미한다. 보고서는 해당 행을 "NOT RUN"으로 표시하고 그 경계를 명확히 기록한다. 나머지 행들은 해당 특정 주장에 대해 여전히 유효한 엔지니어링 증거로 인정될 수 있다.
- **불합격(FAIL)**은 해당 시나리오를 시도했으나 하나 이상의 수락 기준이 인용된 사양을 충족하지 못했음을 의미한다.

어떠한 경우에도 보고서에서 행을 삭제하여 미실행된 시나리오를 합격으로 둔갑시켜서는 안 되며, 문제가 된 타임스탬프를 삭제하여 불합격된 실행을 완곡하게 "NOT RUN"으로 재포장해서도 안 된다. 원시 CSV 내보내기 파일의 타임스탬프는 감사 가능한 관리 연속성(chain of custody)을 제공한다. 중단된 단계를 은폐하기 위해 시간 범위를 삭제하는 것은 엔지니어링 기록에 대한 사기성 위조 행위이다.

## 전체 판정 규칙

플래시 보고서의 가장 첫 페이지 최상단, 메타데이터 블록 바로 아래에 다섯 행을 눈에 띄는 요약 상자로 배치하라. 이 첫 페이지만 읽는 임원, 발주처 엔지니어 또는 제3자 감사관이라도 캠페인의 실제 상태를 즉각 파악할 수 있어야 한다.

전체 판정은 다음 중 하나가 된다:
- **전체 합격 (OVERALL PASS)**: 다섯 행 모두를 시도했고, 모든 행이 합격(PASS)을 달성함.
- **조건부 / 부분 합격 (CONDITIONAL / PARTIAL PASS)**: 사전 합의된 특정 행이 미실행(NOT RUN)되었으나(예: 설비 유틸리티 제약으로 과부하 제외), 시도된 모든 행이 합격(PASS)을 달성함. 설명문에는 다음과 같이 명시해야 한다: *"전체 합격은 사전시험, 부하 구배, 스텝 변화, 단일 피드에 한정되며, 과부하는 평가되지 않았음."*
- **전체 불합격 (OVERALL FAIL)**: 시도된 행 중 하나 이상이 불합격(FAIL)으로 판정됨. 보고서에는 정확한 고장 모드, 발생 시각, 재시험이 허용되기 전 필요한 시정 조치를 명시해야 한다.

15분간의 안정 운전에서 도출된 매끄러운 곡선이라 하더라도 미실행된 사전시험이나 불합격된 단일 피드 시험을 무효화할 수 없다. 다섯 행은 운명을 함께한다.

## 기록해야 할 결정 사항

플래시 보고서 데이터 로깅을 시작하기 전에 시험 팀은 다음 사항을 기록해야 한다:

- 본 특정 시험 운전에서 시도할 다섯 가지 시나리오의 범위.
- 각 행의 합격/불합격 기준을 규정하는 정확한 문서 제목 및 개정 번호.
- 부하 구배 평탄 구간 및 과부하 체류에 대해 사전 선언된 유지(dwell) 시간.
- 시도된 모든 행이 합격할 경우 적용할 전체 판정문의 사전 합의된 문구.
- 어느 한 시나리오라도 불합격(FAIL)을 유발할 경우 지정된 정지 절차.
