영어판을 AI 보조로 번역한 것이다.

# 2. 가열 전 준비

액체 부하 장치 플래시 보고서는 의무적인 준비 블록으로 시작한다. 이 블록은 최초 1킬로와트의 열이 인가되기 훨씬 전에 합격 또는 불합격으로 평가된다. 불합격된 준비 게이트는 이후의 부하 구배 시험 중에 용인될 수 있는 경미한 이상 현상으로 취급되지 않으며, 시험 캠페인을 즉시 중단시킨다. 가열 전 준비가 실패했음에도 열 시험이 성공했다고 주장하는 것은 엔지니어링상의 모순이다.

고밀도 액체 냉각에서 가열 전 단계는 전체 열역학적 세계의 제로 기준선(zero-baseline)을 확립한다. 기준선이 공기 방울, 교정되지 않은 센서 오프셋, 검증되지 않은 전기 피드로 오염되어 있다면, 이후의 모든 에너지 수지 계산은 근본적으로 훼손된다.

## 네 가지 준비 게이트

전자접촉기에 어떠한 가열 명령도 전달되기 전에 시험 팀은 순차적인 네 가지 준비 게이트를 검증하고 이니셜을 날인해야 한다:

### 게이트 1: 모든 장치의 액체 충진, 탈기 및 공기 배출 완료
액체 부하 장치는 갇힌 공기를 결코 용납하지 않는다. 침적 가열 용기 내부의 에어 포켓(공기 주머니)은 액체가 순환할 수 없는 국부적 사수역(dead zone)을 형성한다. 전력이 인가되는 순간, 노출된 히터 엘리먼트 시스는 급격한 건식 과열(dry-fire) 열폭주를 겪게 되어 인콜로이(Incoloy) 시스에 수포가 생기고, 내부 배플 씰이 타버리며, 불과 수 초 만에 고온 스냅 스위치가 트립된다.

준비 블록은 다음과 같은 물리적 증거를 요구한다:
- 내부 가열 용기, 50μm 커미셔닝 전 바이패스 루프, 매니폴드 드롭 호스, Danfoss FD83 퀵 디스커넥트 커플링을 포함한 전체 접액 배관 회로가 지정된 열전달 유체(예: PG25)로 완전히 채워졌을 것.
- 모든 고점 수동 공기 배출 밸브 및 자동 공기 벤트(AAV)를 개방하여 기포가 없는 연속적인 액체가 배출될 때까지 에어를 뺀 후 안전하게 체결했을 것.
- 전체 순환 펌프 압력 하에서 시각적 사이트 글라스 또는 탈기 챔버를 통해 기포 거품이나 미세 기포 연행이 전혀 없음을 확인했을 것.

### 게이트 2: 엔지니어링 사양에 따른 전기 전원 피드 검증
부하 장치에 전력을 공급하는 전기 피드는 누군가 대충 넘어가길 바라는 임시 편의 연결이 아니라, 공표된 설계 기준과 일치해야 한다.
- 부하 장치 주 차단기 단자에서 교정된 디지털 멀티미터로 모든 상간 전압(V_AB, V_BC, V_CA)을 검증한다. 전압 불평형률은 V_unbalance ≤ 1.0%를 만족해야 한다.
- 내부 보조 환기 블로워의 역회전을 방지하기 위해 올바른 시계 방향 상회전(A-B-C)을 검증한다.
- 접지 루프 임피던스를 측정하고, NFPA 70(NEC Article 250) 또는 IEC 60364-5-54를 엄격히 준수하여 기기 접지 도체(EGC)가 설비 접지 버스에 본딩되어 있는지 확인한다.
- 잠금식 메인 단로 스위치의 실부하 동작 시험을 수행하여 비상 시 장치가 완전히 전원 차단되고 기계적으로 잠금(LOTO)될 수 있음을 입증한다.

### 게이트 3: 장치 종합 자가 진단(BIST) 통과
시험 클러스터 내의 모든 부하 장치 캐비닛은 자체 내장 자가 진단(BIST) 시퀀스를 실행해야 한다:
- 감독 PLC는 모든 제어 릴레이를 주기적으로 작동시켜 주 침적 접촉기가 기계적 걸림, 과도한 접점 바운스, 또는 험(humming) 노이즈 없이 원활하게 작동하는지 검증해야 한다.
- Class-1 하드와이어 안전 루프를 검증해야 한다: 전면 패널의 비상 정지(E-stop) 버섯형 버튼을 눌렀을 때 20밀리초 이내에 모든 접촉기 제어 코일이 차단되어야 한다.
- 하부 누수 집수조의 내부 누수 감지 로프 또는 광학 플로트 센서를 시험하여 즉각적인 하드와이어 셧다운을 트리거하는지 확인해야 한다.
- 모든 디지털 통신 채널(Modbus-TCP / MQTT)에 활성 경보 플래그가 없어야 하며, 16비트 품질 비트마스크(Quality Bitmask)가 정상 상태(`0x0001` - `0x0007`)로 초기화되어야 한다.

### 게이트 4: 10분간의 안정적인 무부하 기준선 운전
게이트 1부터 3까지 완료되면 전체 시험 클러스터는 모든 가열 요소를 엄격히 소자(0와트로 명령)한 상태에서 정격 유량으로 냉각수를 순환시켜야 한다.

이 무부하 운전은 최소 **10분** 연속 유지되어야 한다(또는 요구사양 시트에 사전 선언된 특정 기준선 지속 시간). 이 체류의 목적은 콜드 루프가 수력학적 평형에 도달하도록 하고, 열적 노이즈가 데이터 스트림에 유입되기 전에 센서 드리프트, 통신 두절, 또는 불량 채널을 적발해 내는 것이다.

운전자가 조급해져 실내 온도를 높이겠다고 "약간의 열"(예: 5kW)을 가한다면, 그 기간은 준비 기준선으로 사용할 수 없다. 기준선 측정 중에 부분 열 부하를 인가하는 것은 제로 기준점을 파괴한다. 열이 조기에 인가되었다면 시험을 중단하고 히터 전원을 차단한 후 10분의 타이머를 처음부터 다시 시작하라.

## 기준선 동안 기록하는 항목

10분간의 무부하 안정화 운전의 마지막 1분 동안, 연속적인 1분 기준선 블록을 기록한다. 이 블록은 다음 항목을 포착해야 한다:
- **전기 채널**: 모든 캐비닛에서 유효 전력 P_elec은 정확히 0.0 kW로 읽혀야 한다(일반적으로 0.8kW 수준인 보조 기생 블로워 전력은 별도의 행에 기록해야 하며 히터 전력과 혼동되어서는 안 된다).
- **수력 채널**: 냉각수 공급 온도(T_in), 냉각수 반송 온도(T_out), 체적 유량(Q_v), 공급 정압(P_in), 반송 정압(P_out).
- **동반 공기 채널**: 흡입구 주변 공기 온도(T_air,in) 및 토출 공기 온도(T_air,out).

정상적인 무부하 기준선에서는 가열 코어를 통과하는 온도차(ΔT = T_out - T_in)가 일반적으로 배관 및 CDU 펌프 임펠러 내부에서 점성 마찰열로 변환된 기계적 펌핑 동력(P_friction = Q_v · ΔP)에 의해 전적으로 발생하는 약 +0.05 K에서 +0.15 K의 약간 양의 값을 나타낸다. 이 미세한 오프셋을 문서화하는 것은 대단히 중요하다. 이는 감사관이 이후 저부하 단계에서 펌프 마찰열을 전기적 교정 오차로 오해하는 것을 방지해 준다.

이후의 부하 구배 데이터 블록에 나타날 모든 센서 채널은 이 기준선 1분 동안 이미 존재하고, 판독되며, 정상 상태여야 한다. 부하 구배 시험 도중에 내보내기 파일에 갑자기 "나타난" 센서는 준비 과정에서 검증되지 않은 것이다. 해당 데이터는 적합성을 증명하는 데 사용할 수 없다.

## 수력 저항 기준선: 콜드 임피던스 곡선

요구사양서에 실제 랙의 수력 저항 곡선(유량과 압력 강하 간의 k_v 또는 C_v 관계)을 모사해야 할 의무가 포함되어 있다면, 준비 단계가 바로 해당 주장을 교정하는 시점이다.

콜드 상태의 냉각수(예: 35.0°C의 PG25)는 45.0°C의 핫 상태 냉각수($\nu ≈ 2.15 cSt$)보다 높은 동점도($\nu ≈ 2.85 cSt$)를 나타낸다. 결과적으로 부하 장치를 통과하는 콜드 기준선 압력 강하는 핫 상태의 정상 압력 강하보다 약간 더 높다.

무부하 준비 운전 중 수행할 절차:
1. 정격 유량(176.5 LPM)에서 매니폴드 공급 및 반송 포트 간 차압(ΔP = P_in - P_out)을 측정한다.
2. 부하 장치에 조정 가능한 수동 밸런싱 밸브(예: 교정된 삼중 기능 밸런싱 밸브)가 포함된 경우, 측정된 ΔP가 인용된 가상 랙 임피던스 곡선(예: 112.0 kPa ± 3.0 kPa)과 일치할 때까지 트림 핸들을 조정한다.
3. 기계적 메모리 스톱 또는 봉인 씰을 사용하여 밸런싱 밸브 위치를 잠근다.
4. 최종 밸브 위치, 콜드 유체 온도, 측정된 ΔP를 준비 시트에 기록한다.

이 조정은 물리적 설정 기준선이다. 실험 결과가 아니다. 준비 과정에서 수력 저항에 대해 "합격(PASS)"이라고 적지 않는다. 나중에 120kW 열 구배 시험이 실행될 때, 차압의 어떠한 변화도 기록되지 않은 무단 밸브 조작이 아니라 온도 의존적 점도 변화에 정직하게 기인할 수 있도록 설정 사실을 기록하는 것이다.

## 기록해야 할 결정 사항

첫 번째 부하 단계로 램프 업(ramp) 명령을 내리기 전에 플래시 보고서의 준비 섹션에 다음 사실을 기록하라:

- 모든 캐비닛에 대한 공기 벤트 및 탈기 완료를 확인하는 기술자의 이니셜.
- 피더 A 및 피더 B에 대해 측정된 상간 전압 및 접지 루프 저항.
- 확인된 Class-1 비상 정지 회로의 트립 시간(< 20ms).
- 10분간의 무부하 안정화 운전의 정확한 시작 및 종료 타임스탬프.
- 최종 기준선 1분 동안 모든 전기, 수력, 공기 채널의 산술평균값.
- 수력 밸런싱 밸브의 잠금 위치 및 측정된 콜드 ΔP.
- 네 가지 준비 게이트가 모두 합격(PASS)했음을 인증하는 시트 소유자의 서명.
