영어판을 AI 보조로 번역한 것이다.

# 4. 시나리오 기능

사전시험 게이트가 합격(PASS)을 달성하면, 플래시 보고서는 활성 운영 시나리오들을 실행한다. 시나리오는 비공식적인 둘러보기나 시간 제한 없는 장비 시연, 또는 구경하는 사람들이 만족할 때까지 제어 노브를 무작위로 돌리는 행위가 아니다.

시나리오는 명시적인 시작 시각, 의무적인 유지(dwell) 시간, 정의된 물리적 외란, 정량적인 합격/불합격 기준을 갖춘 공식적이고 시간 제한이 있는 기능 성능 시험이다. 각 시나리오는 액체 부하 장치 및 관련 설비 CDU 냉각 플랜트의 고유한 운영 능력을 시험한다.

표준 액체 부하 장치 검증은 다섯 가지 핵심 시나리오로 구성된다:
1. **계단식 부하 구배(Stepped Gradients)** (정상 상태 용량 및 열적 선형성);
2. **과부하 체류(The Overload Visit)** (설계 마진 및 비상 내구력);
3. **급격한 스텝 변화(The Sudden Step Change)** (동적 제어 응답 및 수력학적 안정성);
4. **2N 단일 피드 상실 탈락 시험(The 2N Single-Feed Loss Drop Test)** (전기적 이중화 및 텔레메트리 무중단성);
5. **조절 밸브 밸브 권한 및 스트로크 검증(Modulating Valve Authority & Stroke Verification)** (수력 트림 제어).

(2N 단일 피드 상실 탈락 시험에 대한 상세한 전기기계 및 제어 오실로그램은 그림 07 참조).

## 시나리오 1: 부하 구배 (계단식 용량 운전)

부하 구배 시나리오는 부하 장치가 헌팅, 엘리먼트 열화, 과도한 유체 바이패스 없이 전체 작동 범위에 걸쳐 뚜렷한 부하 평탄 구간(plateau)에 안정적으로 안착할 수 있는지 검증한다.

표준 시험은 4개의 개별 부하율을 따른다:
- **스텝 1 (정격 용량의 25%)**: 30.0 kW 유효 전력 부하 (액체 24.6 kW, 공기 동반 4.8 kW).
- **스텝 2 (정격 용량의 50%)**: 60.0 kW 유효 전력 부하 (액체 49.3 kW, 공기 동반 9.6 kW).
- **스텝 3 (정격 용량의 75%)**: 90.0 kW 유효 전력 부하 (액체 74.0 kW, 공기 동반 14.4 kW).
- **스텝 4 (100% 정격 전부하)**: 120.0 kW 유효 전력 부하 (액체 98.6 kW, 공기 동반 19.2 kW).

### 유지(dwell) 타이머 규칙
각 평탄 구간에서 부하 명령은 **최소 15분** 연속 유지되어야 한다(또는 시험 계약에 선언된 특정 유지 간격).

물리적 액체 루프에는 질량이 존재하기 때문에 15분 타이머는 협상의 대상이 아니다. 150kg의 316 스테인리스 스틸 용기 금속, 20리터의 유체, 무거운 내부 구리 부스바, 두꺼운 단열 헤더를 포함하는 산업용 침적 부하 장치는 τ ≈ 45 초의 열적 시정수를 갖는다.
- 모든 부하 단계의 초기 3분에서 5분은 **열적 과도 구간**을 나타내며, 이 동안에는 유체 온도 상승이 안정화되기 전에 차가운 금속 쉘에 의해 열이 활발히 흡수된다.
- 이 과도 구간 중에 시도된 열 평형 계산은 히터가 부족하다고 허위 보고하게 된다.
- 정상 상태 평가 구간은 네 번의 시정수(t ≥ 4τ ≈ 3 분)가 경과한 후에만 시작된다. 15분 유지 시간 중 마지막 10분이 진정한 정상 상태 평탄 구간을 대변한다.

부하 구배 시나리오에 합격하려면 4개 스텝 모두를 성공적으로 유지해야 하며, 관측된 유체 온도 상승(ΔT = T_out - T_in)은 지시된 유효 전력에 대해 이론값의 ± 2.0% 이내에서 선형적으로 비례해야 한다.

## 시나리오 2: 과부하 (한정된 체류)

과부하 시나리오는 가열 엘리먼트, 내부 솔리드 스테이트 릴레이(SSR), 전자접촉기, 배선 하네스, 배관 가스켓이 명판 정격 용량 100%를 초과하는 적절한 안전 마진을 보유하고 있는지 검증한다.

120kW 기준선 유닛의 경우 과부하 단계는 **정격 전력의 110% (132.0 kW)**를 명령한다.
- **체류(Visit) 규칙**: 과부하 시나리오는 일반적으로 정확히 **5분** 동안 지속되는 의도적인 **체류(visit)**로 엄격히 정의된다. 이는 영구적인 정격이 아니다.
- **왜 5분에서 멈추는가**: 110% 부하로 작동하는 침적 히터 엘리먼트는 15 W/cm²에 육박하는 시스 와트 밀도를 겪는다. 고속 냉각수 유동 하에서의 짧은 커미셔닝 점검에는 안전하지만, 이러한 높은 열유속에서 장시간 운전하면 유체 부식 억제제(예: 톨릴트리아졸)가 분해되고 EPDM 가스켓의 열경화가 가속화된다.
- **합격/불합격 기준**: 장치가 132kW에 원활하게 진입하고, 과열 스냅 스위치를 트립시키지 않고 5분 유지를 지속하며, 접촉기 채터링이나 단자대 연기 발생이 없고, 명령에 따라 정격 부하 또는 0으로 깔끔하게 차단 복귀하면 과부하 시나리오는 합격이다.
- **사기성 승격(Promotion)의 방지**: 시험 팀이 장치가 132kW에서 원활하게 작동하는 것을 보고 해당 장치를 "132kW 연속 정격 부하 장치"로 마케팅하거나 라벨을 변경하려고 시도한다면, 그 주장을 즉각 기각하라. 살아남은 일시적 체류는 연속 정격이 아니다.

## 시나리오 3: 스텝 변화 (동적 제어 및 서지 내성)

스텝 변화 시나리오는 격렬한 전력 변동 중에 시스템의 동적 민첩성을 시험한다. 이는 동기화된 AI 추론 배치 시작이나 비상 GPU 클러스터 스로틀링을 모사한다.

이 시나리오는 순간적인 스텝 점프를 실행한다:
1. 부하 장치를 25% 부하(30 kW)에서 안정적으로 유지한다.
2. 자동화된 감독 스크립트 또는 수동 운전자가 100% 부하(120 kW)로 순간적인 스텝 전환을 명령한다.
3. 장치를 100% 부하에서 10분간 유지한다.
4. 100%에서 다시 25%로 순간적인 부하 감하를 명령한다.

### 평가 항목
- **전기적 추종성**: 접촉기 또는 사이리스터 전력 제어기는 1.5 초 이내에 전력 스텝을 전환하고 안정화해야 한다.
- **제어 루프 정정 시간**: 설비 CDU의 냉각 조절 밸브(TCV)는 유량 또는 2차측 공급 온도를 조정하여 5.0% 미만의 오버슈트를 나타내며 120초 이내에 새로운 열유속을 안정화해야 한다.
- **수격 작용(Water Hammer) 억제**: 대용량 히터 단계가 탈락하거나 조절 밸브가 스로틀링될 때 급격한 유량 변동은 음향 압력 펄스를 유발할 수 있다. 매니폴드 차압 센서는 최대 압력 스파이크가 ΔP_surge ≤ 15.0 kPa를 초과하지 않음을 검증해야 한다. 급격한 밸브 동작으로 인해 파이프가 심하게 흔들리거나, 파이프 지지대가 부딪히거나, 50 kPa를 초과하는 압력 스파이크가 발생하면 스텝 변화 시나리오는 즉시 불합격(FAIL)이다.

## 시나리오 4: 단일 피드 (2N 전원 상실 탈락 시험)

고밀도 AI 데이터 홀에서 랙 수준으로의 전력 공급은 2N(A 및 B 이중 피더 경로) 또는 분산 이중화로 구성된다. NVL72 랙을 모사하는 액체 부하 장치는 이러한 분할 경로 전기 토폴로지를 복제해야 한다.

### 시험 실행
부하 장치 클러스터가 100% 정격 용량(캐비닛당 120.0 kW, 피더 A에서 60.0 kW, 피더 B에서 60.0 kW 공급)으로 작동하는 상태에서:
1. 운전자가 피더 A에 전원을 공급하는 주 피더 차단기를 수동으로 트립시킨다.
2. 피더 A로부터 전원을 공급받는 뱅크 1 및 뱅크 2에 대한 접촉기 제어 로직이 즉시 차단되어야 한다.
3. 보조 접점은 **< 20밀리초** 이내에 개방되어 유효 부하의 정확히 50%(60.0 kW)를 깨끗하게 차단(shed)해야 한다.
4. 피더 B는 자체 상위 회로 차단기를 트립시키거나 공칭 전류의 115%를 초과하는 돌입 과도 전류를 겪지 않고 뱅크 3 및 뱅크 4를 매끄럽게 유지해야 한다.
5. **제어 버스 전압 강하 제로 요구사항**: 24VDC 감독 전원 공급 장치 버스(PLC, 센서 및 Modbus/MQTT 통신 게이트웨이에 전원 공급)는 두 피드 전반에 다이오드-OR로 결합되어 있어야 한다(그림 07 참조). 피더 A를 차단하더라도 **전압 강하(brownout dip)가 전혀 발생하지 않아야 한다**(리플 < 50 mV). 피더 A 상실로 인해 PLC가 재부팅되거나, 네트워크 링크가 끊기거나, 센서 판독값이 정지된다면 부하 장치는 단일 피드 시험에서 무조건 불합격 처리된다.
6. 피더 A 탈락 시험이 검증되면 피더 A를 복구하고 장치를 100% 정상 상태로 복귀시킨 후, 피더 B를 트립시켜 동일한 시험을 반복한다. 두 피더 모두 고장 경로로서 시험되어야 한다.

## 시나리오 5: 조절 밸브 권한 및 스트로크 검증

부하 장치에 랙 측 차압 또는 유량 임피던스를 조절하는 데 사용되는 통합형 조절 트림 밸브(TCV)가 포함되어 있다면, 해당 밸브의 기계적 권한을 검증해야 한다.

시험은 밸브 조작 전 5분간의 안정 구간과 밸브 재배치 후 5분간의 안정 구간을 비교한다:
- **스트로크 검증**: 밸브 액추에이터는 명령에 따라 기계적 걸림, 헌팅 또는 모터 스톨 없이 100% 완전 개방에서 50% 스로틀링 상태로 이동해야 한다.
- **수력학적 권한**: 밸브를 50% 스트로크로 스로틀링했을 때 심각한 캐비테이션 소음 영역으로 막히지(choke) 않으면서 분기 차압(ΔP)에 측정 가능하고 재현 가능한 변화를 발생시켜야 한다.
- 단순히 "밸브가 움직였다"고만 기재한 보고서는 감사할 수 없다. 보고서에는 지시된 스트로크 백분율, 측정된 유량 변화량(Δ Q_v), 그로 인해 발생한 매니폴드 차압 변화를 명시해야 한다.

## 기록해야 할 결정 사항

시험 캠페인 중 실행된 모든 활성 시나리오에 대해 플래시 보고서에 다음 사항을 기록하라:

- 각 부하 구배 평탄 구간에 대한 정확한 시계열 시작 시각, 안정화 시각, 종료 시각.
- 과부하 체류에 대해 사전 선언된 지속 시간 및 전력 수준.
- 스텝 변화 점프 중 측정된 정정 시간 및 최대 수력 압력 스파이크(ΔP_surge).
- 피더 A 및 피더 B 탈락 시험 중 접촉기 개방 시간(< 20ms) 및 확인된 24VDC 제어 버스의 무전압강하 연속성.
- 조절 트림 밸브 스트로크 시험에 대한 전/후 유량 및 압력 측정값.
- 모든 시나리오 천이가 시험 일정에 엄격히 부합하여 실행되었음을 확인하는 기록자와 운전자의 서명.
