영어판을 AI 보조로 번역한 것이다.

# 5. 일관성 및 다중 캐비닛 균일성

단일 센서는 그럴듯하고 매력적인 수치를 보고할 수 있으면서도 물리적 현실과는 완전히 동떨어져 있을 수 있다. 여러 대의 병렬 부하 장치가 전체 AI 클러스터 행(row)을 모사하는 고밀도 데이터 홀에서는 개별 장치를 고립시켜 평가하는 것만으로는 불충분하다.

플래시 보고서는 다중 캐비닛 일관성에 대한 엄밀한 수학적 검증을 요구한다. 동일한 2차측 매니폴드에 연결되어 일란성 쌍둥이라고 주장하는 계측기와 기계들이 전부하 상태에서 진정 일란성 쌍둥이처럼 거동하는가?

본 현장 가이드에서 일관성은 비공식적인 느낌이나 병렬 그래프의 시각적 평가가 아니다. 이는 엄격한 수학적 지표인 **변동계수(Coefficient of Variation, CV)**로 정의된다.

$$\text{CV} = \left( \frac{\sigma}{\mu} \right) \times 100\% = \left[ \frac{\sqrt{\frac{1}{N} \sum_{i=1}^N (x_i - \mu)^2}}{\mu} \right] \times 100\%$$

여기서 N은 클러스터 내의 병렬 부하 장치 캐비닛 수이고, μ는 그룹 산술평균이며, σ는 표본 표준편차이다.

(다중 캐비닛 수력 배관 계통도, 매니폴드 압력 구배, 밸런싱 클러스터와 유량 기아 클러스터 간의 비교 사례 연구는 그림 03 참조).

## 변동계수(CV) 지표가 적용되는 영역

플래시 보고서는 모든 부하 단계의 정상 상태 유지 시간 동안 네 가지 물리적 차원에 걸쳐 CV를 계산한다:

### 1. 전기적 유효 전력 균일성 (CV ≤ 1.0%)
모든 병렬 부하 장치 캐비닛 전반에 걸쳐 유효 전력 소비는 1.0% 오차 범위 내에서 균형을 이루어야 한다. 고급 니켈-크롬(NiCr 80/20) 합금으로 제작된 저항기는 엄격한 저항 공차(콜드 상태 ± 2.0%, 평형 3상 델타 결선 전반에서 ± 1.0% 범위)를 갖는다.
- 4대의 병렬 캐비닛에 120kW를 명령했을 때 3대는 120.2kW를 소비하고 캐비닛 4는 108.5kW만 소비한다면 전기적 CV는 4.8%로 치솟는다.
- 1.0%를 초과하는 전기적 CV는 단자 러그 풀림, 분기 퓨즈 단선, 손상된 SSR, 또는 보정되지 않은 변류기(CT)를 나타낸다. 이는 즉시 전기 일관성 행 불합격 사유이다.

### 2. 냉각수 체적 유량 균일성 (CV ≤ 5.0%)
적절히 밸런싱된 2차측 냉각 분배 네트워크에서 모든 병렬 IT 랙은 총 액체 스트림의 동일한 몫을 공급받아야 한다.
- 총 공급량이 706 LPM인 공용 매니폴드에서 작동하는 4대의 120kW 유닛의 경우, 이상적인 분기 유량은 대당 176.5 LPM이다.
- 모든 활성 캐비닛 전반의 액체 유량은 반드시 **CV ≤ 5.0%**를 만족해야 한다.
- 5.0%를 초과하는 유량 CV는 수력학적 불평형(주로 분기 호스 길이 불일치, 급격한 90° 엘보우 꺾임, 부적절하게 안착된 퀵 디스커넥트 내부 체크 밸브, 또는 미조정된 분기 밸런싱 밸브로 인해 발생)을 드러낸다.

### 3. 반송 냉각수 온도 상승 균일성 (CV ≤ 3.0%)
전기 전력이 균일하고(CV ≤ 1.0%) 액체 유량이 균일하다면(CV ≤ 5.0%), 열역학 법칙에 따라 반송 냉각수 온도 상승(ΔT = T_out - T_in) 역시 균일해야 한다.
- 모든 캐비닛 전반에 걸쳐 온도 상승은 **CV ≤ 3.0%**를 만족해야 한다.
- 캐비닛 1부터 3까지는 ΔT = 10.0 K를 나타내는데 캐비닛 4가 ΔT = 14.5 K를 나타낸다면, 캐비닛 4는 국부적 열 집중(주로 저유량에 기인)을 겪고 있는 것이다. 반대로 캐비닛 4가 ΔT = 2.1 K를 나타낸다면 가열 코어 주변의 내부 유체 단락(short-circuiting) 바이패스를 겪고 있는 것이다.

### 4. 매니폴드 차압 균일성 (CV ≤ 5.0%)
각 개별 캐비닛의 공급 및 반송 포트 전반에서 측정된 차압은 **CV ≤ 5.0%**를 만족해야 한다. 이는 모든 섀시가 설비 CDU 펌프에 대해 동일한 수력 임피던스를 나타내고 있음을 검증한다.

## 수력학적 위험: 직접 환수식 대 역환수식 매니폴드

일관성 장에서는 임시 액체 부하 장치 설치에서 가장 흔히 발생하는 배관 결함인 **직접 환수식 매니폴드 유량 기아(starvation)**를 폭로한다.

그림 03에 설명된 바와 같이:
- **직접 환수식(Direct-Return, 선입선출)** 매니폴드에서 첫 번째 부하 장치(랙 1)는 주 공급 배관과 주 반송 배관 모두에 가장 가깝다. 랙 1은 가장 짧은 수력 회로와 가장 높은 유효 차압(ΔP)을 경험한다. 가장 먼 유닛(랙 4)은 배관 마찰로 인해 공급 압력이 감쇠되고 반송 배압이 누적된 수력학적 막다른 곳(dead-end)에 위치한다.
- 개별 분기 밸런싱 밸브가 없다면 랙 4는 심각하게 저하된 유량을 공급받게 된다(예: 랙 1의 192.0 LPM 대비 124.0 LPM). 이는 **18.25%**라는 처참한 유량 CV를 초래한다!
- 이 실패를 감추기 위해 경험이 부족한 팀은 "클러스터 평균 유량"(168.25 LPM)을 계산하고 시험이 합격했다고 선언하곤 한다. 그동안 랙 4 내부에서는 유속이 붕괴되고, 시스 온도는 85°C 트립 한계치로 치솟으며, CDU 펌프는 불안정한 영역에서 작동하게 된다.
- **역환수식(Reverse-Return, 티켈만/Tichelmann)** 배관 루프에서는 가장 먼저 공급받은 유닛이 가장 마지막에 환수되도록 배관을 구성하여 4개 분기 모두에서 총 상당 배관 길이가 동일해진다. 그 결과 유량 CV는 손쉽게 **0.33%**로 떨어지며, 진정한 수력학적 정밀성을 보장한다.

플래시 보고서는 유량의 CV를 계산하여 첫 페이지에 인쇄하도록 요구한다. 높은 CV는 실제 컴퓨팅 하드웨어가 도입되기 전에 직접 환수식 유량 기아 결함을 즉각적으로 드러낸다.

## 평가 구간 규칙

일관성 분석은 15분 부하 유지 시간의 마지막 정상 상태 구간에서 추출한 연속적인 **5분 평가 구간**에 걸쳐 수행되어야 한다.
- 평가 구간은 **1 Hz**(채널당 초당 1회 실시간 판독)로 샘플링되어야 한다.
- 평가 구간은 엄격하게 정상 상태에 한정되어야 한다. 부하 단계의 천이나 운전자의 밸브 조정 구간에 걸쳐 있어서는 결코 안 된다. 구간 내에 전력 스텝을 포함하면 인위적으로 분산이 부풀려져, 정상적인 캐비닛 그룹이라도 계산에서 불합격하게 된다.
- 부하 단계가 3분 동안만 유지되었다면, CV를 계산하기에 충분한 정상 상태 데이터를 확보하지 못한 것이다. 이 경우 일관성 행을 **미실행(NOT RUN)**으로 표시하거나 적절한 유지 시간을 두고 해당 단계를 반복해야 한다. 충분한 데이터 포인트를 수집하겠다고 평가 구간을 과도기적 웜업 구간으로 역방향 확장해서는 안 된다.

## CV가 말해줄 수 없는 것: 제로 분산의 사기

낮은 CV는 클러스터 장치들이 서로 일치하고 있음을 증명할 뿐이다. 그것이 클러스터의 데이터가 옳다는 것을 증명하지는 않는다.

기만적으로 낮은 CV를 만들어내는 두 가지 위험한 고장 모드를 고려하라:
1. **균일한 규격 미달**: 4대의 캐비닛 모두가 지정된 하한값인 170.0 LPM에 미치지 못하는 동일한 유량 130.0 LPM을 공급받는다. 표준편차는 0이며, 계산된 유량 CV는 티 없이 완벽한 0.00%이다. 그러나 클러스터 전체가 균일하게 유량 기아 상태에 빠져 있다! 이는 일관성 행은 통과할지 모르나, 사전시험 행에서 무조건 불합격이다. 균일한 불합격도 여전히 불합격이다.
2. **정체(Stale) / 동결 데이터 사기**: 에지 게이트웨이 통신 스레드가 충돌하거나, Modbus 폴러가 실시간 레지스터를 읽지 않고 캐시된 값을 반복해서 기록하는 경우, 4개 캐비닛 전체에 기록된 수치는 수학적으로 동결된 상태로 유지된다. 죽어버린 채널 그룹은 표준편차 σ = 0.000과 계산된 CV **0.00%**를 보고하게 된다!

정확히 0.00%의 CV는 엔지니어링적 완벽함의 표시가 아니다. 난류 유체 루프에서 그것은 텔레메트리 사기의 물리적 증거다. 실제 난류 대류는 항상 미세한 열적 및 압력 변동을 발생시킨다.

따라서 플래시 보고서에서 계산된 CV가 인정받기 위해서는 다음 사항이 선행되어야 한다:
- 감독 시스템은 모든 채널 전반에서 **표본 분산 σ² > 0**임을 검증해야 한다.
- 16비트 품질 비트마스크(Quality Bitmask)는 어떤 채널에도 "STALE / FROZEN" 비트가 설정되어 있지 않음을 확인해야 한다.

분산이 0이거나 품질 비트에 결함이 있다면, 계산된 CV는 덧칠된 거짓이다. 해당 행을 불합격 처리하라.

## 기록해야 할 결정 사항

플래시 보고서의 일관성 섹션에 다음 사실들을 기록하라:

- 전기 전력(≤ 1.0%), 액체 유량(≤ 5.0%), 온도 상승(≤ 3.0%), 차압(≤ 5.0%)에 대해 사전 선언된 CV 임계 한계치.
- 정상 상태 계산에 사용된 정확한 5분 시간 구간(초 단위까지의 시작 및 종료 타임스탬프).
- 모든 병렬 캐비닛 전반의 각 파라미터에 대한 산술평균(μ), 표본 표준편차(σ), 계산된 CV.
- 모든 채널에 실시간 난류 지터가 존재했음을 확인하는 공인된 0이 아닌 분산 검증 결과(σ² > 0).
- 제3자(감사관)의 이니셜이 날인된 다중 캐비닛 일관성 합격/불합격 판정 서명.
