영어판을 AI 보조로 번역한 것이다.

# 6. 하나의 포인트가 만들어지는 방법

플래시 보고서 차트에 플롯된 하나의 데이터 포인트는 원시 측정값이 아니며, 원시 측정값 또한 처분 가능한 임의의 스크래치 파일이 아니다.

미션 크리티컬 커미셔닝에서 그 바탕이 되는 원시 시계열 데이터를 제시할 수 없는 엔지니어링 차트는 분석이 아니라 단순한 그래픽 삽화에 불과하다. 원시 데이터를 폐기하고 분 단위 평균만을 남겨둔다면 접촉기 아크 발생, 유량계 캐비테이션 슬러그, 통신 타임아웃을 감지할 수 있는 능력을 잃게 된다. 반대로 시간당 6만 개의 집계되지 않은 산점도를 감사관에게 제시한다면 시각적 노이즈에 파묻혀 장기적인 열역학적 드리프트를 놓치게 된다.

전문적인 플래시 보고서는 둘 다 유지한다. 고주파 원시 샘플을 수집하여 불변의 시계열 저장소에 아카이빙하고, 엄격하고 감사 가능한 통계적 집계를 통해 플롯될 각 포인트를 구성한다.

(실제 물리적 난류 지터와 버퍼 동결 평탄선 사기 간의 측정학적 비교는 그림 04 참조).

## 1 Hz 원시 데이터 수집 후 60초 평균 도출

본 현장 가이드에서 모든 주요 채널의 표준 데이터 수집 주기는 **1 Hz (채널당 초당 1회 샘플)**이다.
- **1 Hz가 요구되는 이유**: 1 Hz 샘플링 주기는 1분 미만의 중요한 물리적 현상들을 포착한다. 즉, 히터 단계별 투입 시의 급격한 돌입 전류, 단일 피드 탈락 시험 중의 14밀리초 접촉기 개방 시간, 급격한 밸브 동작 시의 동적 압력 스파이크 등이 이에 해당한다. 10초나 30초마다 한 번씩 샘플링하는 것은 위험한 과도 현상을 관찰자의 눈으로부터 가려버리는 극심한 로우패스 필터로 작용한다.
- **60초 평균**: 플래시 보고서의 시계열 차트에 플롯되는 각각의 공식적인 포인트는 **연속된 60개의 원시 1초 샘플의 산술평균**을 나타낸다:
 $$\mu_t = \frac{1}{60} \sum_{i=1}^{60} x_i$$
 여기서 각 포인트는 해당 60초 구간의 정확한 시작 시각(예: `14:22:00.000Z`)으로 타임스탬프가 지정된다.
- **결측 샘플 규칙**: 해당 1분 동안 에지 게이트웨이나 Modbus 폴러의 통신이 두절되어 60개가 아닌 52개의 유효 샘플만 남은 경우, 해당 분은 데이터 블록에 **부분적(PARTIAL)**으로 표시된다. 보고서 스크립트가 "곡선을 매끄럽게 유지하겠다"는 이유로 인접한 분의 평균을 복사하거나 선형 보간을 날조하는 행위는 어떠한 경우에도 용납되지 않는다. 통신 결측을 은폐하는 매끄러운 곡선은 감사 대상 사기 행위다.

## 분산 게이트: 정체(Stale) 데이터 사기 적발

단일 캐시 부동소수점 값의 동일한 복사본 60개는 60개 샘플의 평균이 아니다. 그것은 단지 60개의 타임스탬프를 뒤집어쓴 단 하나의 값일 뿐이다.

1.5인치(DN39) 배관 직경을 통해 176.5 LPM의 유체를 이송하는 난류 유체 스트림에서 레이놀즈 수는 손쉽게 Re ≈ 28,000을 초과한다. 이 영역의 유체 유동은 극도로 난류 상태다. 대류성 미세 와류, 경계층 와류 방출, 펌프 임펠러 블레이드 통과 주파수는 지속적으로 미세한 열적 및 압력 변동을 발생시킨다.
- 살아있는 유체에 삽입된 진짜 물리적 침적 RTD는 항상 0이 아닌 표본 분산을 나타낸다:
 $$\sigma_t^2 = \frac{1}{60} \sum_{i=1}^{60} (x_i - \mu_t)^2 > 0$$
 일반적으로 정상적인 1초 온도 스트림은 σ ≈ 0.05 K에서 0.20 K (σ² ≈ 0.0025에서 0.0400 K²) 수준의 표준편차를 보인다.
- **사기성 평탄선(Flatline) 징후**: 에지 게이트웨이 통신 스레드가 락업되거나, ADC 드라이버가 멈춰 RAM에 마지막으로 알려진 레지스터를 계속 에코하는 경우, 기록된 값은 수학적으로 완벽한 직선이 된다. 5분 동안의 모든 샘플이 최하위 비트까지 정확히 45.000000°C로 읽힌다. 계산된 표본 분산은 다음과 같이 붕괴한다:
 $$\sigma_t^2 \equiv 0.000000\,\text{K}^2$$

살아있는 액체 냉각 루프에서 정확히 0인 분산은 물리적으로 불가능하다. 이는 **정체(stale) 데이터 사기**의 결정적인 명백한 증거다.

플래시 보고서의 자동 데이터 수집 엔진은 지속적인 분산 검사를 실행해야 한다:
$$\text{만약 } \sigma_t^2 \le 1.0 \times 10^{-4}\,\text{K}^2 \text{ 상태가 연속 3분을 초과하여 지속되면 CHANNEL\_FROZEN\_STALE 플래그를 설정한다.}$$
이 플래그가 설정되면 보고 엔진은 해당 분 단위 블록을 거부하고, 가청 경보를 울리며, 규격에 맞는 평균 계산을 거부해야 한다. 정체 데이터의 반복은 해당 단계 평탄 구간을 자동으로 불합격 처리한다.

## 모든 단계에서의 4대 요약 통계 요구사항

플래시 보고서를 위한 스텝 데이터 블록을 작성할 때 단순 산술평균만을 보고하는 것은 엄격히 금지된다. 평균값 하나만으로는 위험한 국부적 스파이크를 은폐할 수 있다.

모든 스텝 데이터 블록은 정상 상태 유지 시간 동안 각 활성 채널에 대해 **네 가지 필수 통계량**을 반드시 보고해야 한다:
1. **최솟값 ($\min$)**: 유지 시간 동안 기록된 최저 원시 1초 판독값.
2. **최댓값 ($\max$)**: 유지 시간 동안 기록된 최고 원시 1초 판독값.
3. **산술평균 (μ)**: 모든 유효 샘플 전반의 중심 기준값.
4. **표본 표준편차 (σ)**: 물리적 난류 및 제어 안정성의 척도.

### 최댓값이 필수적인 이유
냉각수 평균 온도가 45.0°C인 120kW 부하 단계를 고려하라. 펌프에서 일시적인 캐비테이션이 발생했거나 히터 용기를 통과하는 기포로 인해 국부 유체 온도가 회복되기 전 10초 동안 68.5°C까지 치솟았다고 가정해 보자.
- 900개 포인트로 구성된 15분 평균에서 10초간의 68.5°C 스파이크는 평균값을 고작 0.26 K 올릴 뿐이다. 이는 어떤 감사관이라도 반올림 오차로 치부하고 지나칠 만한 미미한 차이다.
- 그러나 최댓값을 보고하면 $\max = 68.5°C$라는 피크가 즉시 노출된다. 이는 EPDM 호스의 온도 한계가 침해되었으며 캐비테이션이 발생했음을 엔지니어링 팀에 즉각 경고한다.

최댓값을 누락하는 보고서는 안락한 평균값 속에 운전상의 극한치를 파묻으려는 시도다. 모든 행에 4가지 수치를 모두 요구하라.

## 분기 및 총합 합산에 대한 수학적 규칙

여러 대의 병렬 캐비닛 전반에 걸쳐 유량과 전력을 집계할 때, 산술 규칙은 물리적 배관 및 전기적 토폴로지를 반드시 존중해야 한다:

- **총 체적 유량**: 반드시 개별 분기 와류 유량계들의 합으로부터 직접 계산되어야 한다:
 $$Q_{\text{total}} = \sum_{k=1}^N Q_{\text{branch},k}$$
 주 헤더 초음파 유량계와 개별 분기 유량계를 함께 합산해 놓고 루프에 두 배의 유체가 흘렀다고 주장해서는 안 된다!
- **결측 계측기 규칙**: 캐비닛 3의 유량계가 고장 나거나 통신이 두절되면 Q_total은 불완전한 상태가 된다. 플래시 보고서는 반드시 다음과 같이 보고해야 한다: *"총 유량: 불완전(캐비닛 3 유량계 오프라인)."* 자동화 스크립트가 캐비닛 1, 2, 4의 평균을 내어 캐비닛 3의 유량을 추정하는 행위는 어떠한 경우에도 용납되지 않는다! 합계 내의 추정 수치는 공학적으로 날조된 것이다.
- **총 유효 전력**: 각 분기 피더의 개별 상 전력들로부터 계산되어야 한다:
 $$P_{\text{total}} = \sum_{k=1}^N \left( P_{A,k} + P_{B,k} \right)$$
 상위 변전소 변압기의 전력 판독값을 보고하고 이를 부하 장치 부하라고 불러서는 안 된다. 상위 변압기에는 액체 부하 장치와 무관한 케이블 손실, 조명, 보조 칠러 펌프 전력이 포함되어 있다.

## 동적 스텝 천이의 주석 표기

급격한 스텝 변화 및 과부하 시나리오의 경우, 시계열 차트는 명령이 발동된 정확한 초를 명시적으로 주석 표기해야 한다:
- 수직 빨간색 파선 마커는 t_command를 나타내야 한다.
- 두 번째 수직 파란색 마커는 유체 온도와 전력이 새로운 정상 평탄 구간에 도달한 시점인 t_settled를 나타내야 한다.
- 차트 레이블에는 관측된 상승 시간(Δt_rise)과 최대 과도 압력 펄스(ΔP_surge)가 명시되어야 한다.

차트에 주석이 달려 있지 않은 스파이크는 회의론자에게는 치명적인 고장으로, 낙관론자에게는 뛰어난 운전 특성으로 자의 해석될 것이다. 라벨이 붙은 정확한 타임스탬프만이 주관적인 논쟁을 방지한다.

## 기록해야 할 결정 사항

플래시 보고서의 측정학 섹션에 다음 사실들을 기록하라:

- 에지 데이터 로거의 검증된 1 Hz 샘플링 주파수 및 불변의 원시 CSV 아카이브 저장 위치.
- 정상 유지 구간 동안 모든 채널에 대해 계산된 표본 분산(σ²) 및 σ² > 0임을 입증하는 인증.
- 각 부하 단계에서 모니터링된 모든 파라미터에 대한 4대 요약 통계표(최솟값, 최댓값, 평균값, 표준편차).
- 총 유량 합산에 포함된 분기 유량계의 공인 목록.
- 모든 스텝 명령 천이 및 차단기 트립에 대한 정확한 주석 표기 타임스탬프.
