영어판을 AI 보조로 번역한 것이다.

# 7. 데이터 블록 및 열 평형 대사

플래시 보고서에서 증거로 주장하는 모든 부하 평탄 구간(plateau)은 동일하고 표준화된 데이터 블록을 보유해야 한다.

데이터 블록은 페이지 위에 마구잡이로 던져진 구조화되지 않은 숫자들의 집합이 아니다. 이는 다음 다섯 가지 필수 섹션을 포함하는 체계적인 열역학적 대차대조표이다:
1. **설정값 및 명령(Setpoints & Commands)** (사전 선언된 의도);
2. **초기 상태 기준선(Initial State Baseline)** (해당 스텝 직전의 기준 상태);
3. **배전 데이터(Electrical Distribution Data)** (엘리먼트에 전달된 검증된 에너지);
4. **수력 엔탈피 데이터(Hydraulic Enthalpy Data)** (액체 스트림에 흡수된 열량);
5. **동반 공기 및 열 폐합(Companion Air & Thermal Closure)** (제1원리에 기반한 총에너지 수지 대사).

이 다섯 가지 제목 중 어느 하나라도 누락하는 것은 경제적인 서식 선택이 아니라, 근본적인 엔지니어링 주장을 빠뜨린 것이다. (완전한 에너지 분해 생키 다이어그램, 4단계 대사 표, 4대 진단 고장 모드는 그림 06 참조).

## 제목 1: 설정값 및 명령

데이터 블록의 첫 번째 섹션은 유지 시간(dwell)이 시작되기 *전*에 기계에 내려진 명령을 기록한다:
- 지시된 전기 부하: 예: 120.0 kW (또는 정격 용량의 특정 백분율: 25%, 50%, 75%, 100%, 110%).
- 이중 피더 간 지시된 전력 분배: 예: 피더 A = 60.0 kW, 피더 B = 60.0 kW.
- 지시된 조절 밸브 위치: 예: TCV = 100% 완전 개방 (또는 잠금식 밸런싱 밸브 위치 = 4.2회전).
- 지시된 동반 공기 블로워 속도: 예: 100% (또는 고정 1200 CFM).

명령값은 타이머가 시작되기 전에 감독 제어 로그로부터 기록되어야 한다. 유지 시간 동안 관측된 전력을 평균하여 "명령값"을 역구성하는 것은 순환 계산이다. 이는 측정된 결과를 인위적인 설정값으로 둔갑시키는 행위다.

## 제목 2: 초기 상태 기준선

두 번째 섹션은 스텝 천이 직전 1분 동안의 시스템 상태를 문서화한다:
- 시작 냉각수 공급 온도(T_in,init) 및 반송 온도(T_out,init).
- 시작 체적 유량(Q_v,init) 및 매니폴드 차압(ΔP_init).
- 기준선 1분의 타임스탬프(초 단위까지의 시작 및 종료).

이 기준선은 정상 상태 열적 획득량을 설비 1차 냉각 루프 내부에서 발생하는 배경 온도 드리프트와 분리하는 데 필수적이다.

## 제목 3: 배전 데이터

세 번째 섹션은 히터 엘리먼트에 의해 소비된 유효 전력을 상세히 기술한다. 산업용 415V 3상 이중 피더 구성에서 단순히 집계된 단일 "킬로와트" 수치만을 보고하는 것은 부적절하다. 보고서는 다음 항목을 제공해야 한다:
- **피더 A 지표**: 상간 전압(V_AB, V_BC, V_CA), 선전류(I_A, I_B, I_C), 총 피더 A 유효 전력(P_A), 역률(PF_A).
- **피더 B 지표**: 상간 전압, 선전류, 총 피더 B 유효 전력(P_B), 역률(PF_B).
- **총 유효 전력**:
 $$P_{\text{elec}} = P_A + P_B$$
- **상 불평형 검증**: 상간 전류 불평형률은 I_unbalance ≤ 2.0%를 만족해야 한다. 심각하게 불평형된 전류는 한쪽 저항 뱅크가 단선되었거나 내부 접촉기 접점이 침식되어 제대로 안착하지 못하고 있음을 나타낸다.

## 제목 4: 수력 엔탈피 데이터

네 번째 섹션은 냉각 유체의 열역학적 열 흡수를 포착한다. 이는 여섯 가지 물리 파라미터에 대한 고정밀 측정을 요구한다:
1. **냉각수 공급 온도 (T_in)**: 코어 유동($1/3 \sim 1/2 D$)에 삽입된 4도선 Pt100 RTD를 통해 측정.
2. **냉각수 반송 온도 (T_out)**: 완전한 유체 혼합 후 가열 용기 하류에서 측정.
3. **순 온도 상승 (ΔT)**:
 $$\Delta T = T_{\text{out}} - T_{\text{in}}$$
4. **체적 유량 (Q_v)**: 교정된 볼텍스(와류) 유량계를 통해 측정(분당 리터, LPM 단위로 보고).
5. **유체 열물성치**: 밀도(ρ)와 비열용량(C_p)은 벌크 유체 평균 온도에서 평가되어야 한다:
 $$\bar{T} = \frac{T_{\text{in}} + T_{\text{out}}}{2}$$
 $\bar{T} = 40.0°C$에서의 표준 25% 프로필렌 글리콜 / 75% 물 혼합액(PG25)의 경우 표준값은 다음과 같다:
 $$\rho = 1025.0\,\text{kg/m}^3, \quad C_p = 3.980\,\text{kJ/(kg}\cdot\text{K)}$$
6. **추정 액체 열량 (Q_liquid)**:
 열역학 제1원리로부터 직접 도출된다:
 $$Q_{\text{liquid}} = \dot{m} \cdot C_p \cdot \Delta T = \left( Q_v \times \frac{\rho}{60{,}000} \right) \cdot C_p \cdot (T_{\text{out}} - T_{\text{in}})$$

정격 전부하(Q_v = 176.5 LPM, ΔT = 10.04 K)로 작동하는 기준 교육용 모델의 경우:
$$\dot{m} = 176.5 \times \frac{1025.0}{60{,}000} = 3.015\,\text{kg/s}$$
$$Q_{\text{liquid}} = 3.015\,\text{kg/s} \times 3.980\,\text{kJ/(kg}\cdot\text{K)} \times 10.04\,\text{K} = 120.48\,\text{kW} \times \text{분배 비율} \approx 98.6\,\text{kW}$$

## 제목 5: 동반 공기 및 제1원리 열 폐합

NVL72급 AI 아키텍처에서는 총 랙 발열의 약 16% ~ 20%가 광 트랜시버, 메인보드 전력 변환단, 메모리 모듈에 의해 데이터 홀 공기 중으로 직접 방출된다. 동반 공기 섹션은 이 현열을 포착해야 한다:
- 흡입 건구 공기 온도(T_air,in) 및 토출 공기 온도(T_air,out).
- 블로워 RPM 및 교정된 노즐 차압으로부터 도출된 공기 질량 유량(ṁ_air).
- 추정된 공기 현열량:
 $$Q_{\text{air}} = \dot{m}_{\text{air}} \cdot C_{p,\text{air}} \cdot (T_{\text{air,out}} - T_{\text{air,in}})$$

### 제1원리 에너지 수지 방정식
열역학 제1법칙에 따라 부하 장치에 전달된 유효 전력 에너지는 캐비닛 경계를 벗어나는 총 열량에 비단열 기생 손실을 더한 값과 같아야 한다:
$$P_{\text{elec}} = Q_{\text{liquid}} + Q_{\text{air}} + Q_{\text{chassis\_loss}}$$

여기서 자연 대류 및 복사에 의한 단열되지 않은 섀시 외피 손실($Q_chassis\_loss$)은 적절한 내부 세라믹 블랭킷 단열재가 설치된 경우 일반적으로 총 전력의 ≤ 2.0% 이내로 제한된다.

### 엔탈피 폐합비 (Closure Ratio) 게이트
플래시 보고서는 **엔탈피 폐합비(Enthalpy Closure Ratio)**를 평가한다:
$$\text{폐합비(Closure Ratio)} = \left[ 1.0 - \frac{|P_{\text{elec}} - (Q_{\text{liquid}} + Q_{\text{air}})|}{P_{\text{elec}}} \right] \times 100\%$$

스텝 데이터 블록에서 **합격(PASS)**을 달성하기 위해 에너지 폐합비는 반드시 다음 조건을 만족해야 한다:
$$\text{폐합비} \ge 97.0\% \quad \left( \text{또는 에너지 불일치율 } \le 3.0\% \right)$$

만약 P_elec = 120.0 kW인데 액체 엔탈피(Q_liquid = 75.0 kW)와 공기 열량(Q_air = 19.0 kW)의 합이 94.0 kW에 불과하다면, 폐합비는 고작 78.3%에 불과하다! 26.0 kW의 에너지가 사라진 것이다!
- 이러한 불일치는 문서화되지 않은 "효율 계수"나 "손실 보정"을 덧붙여 얼버무릴 수 없다.
- 26 kW의 엔탈피 폐합 실패는 심각한 물리적 결함을 나타낸다. 즉, 개방된 바이패스 밸브를 통해 유체가 가열 용기를 우회하여 단락 흐름을 형성하고 있거나, 유량계 교정 계수(K-factor)가 잘못되었거나, RTD가 정체된 데드레그(dead-leg) 스터브에 안착되어 있는 것이다.
- 에너지 폐합 실패는 해당 단계 평탄 구간을 무조건 불합격 처리한다.

## 보고 계층 구조: 개별 캐비닛 후 클러스터 총괄

다중 캐비닛 시험 클러스터를 보고할 때:
1. 각 개별 캐비닛은 5가지 제목과 4대 요약 통계량($\min, \max, μ, σ$)을 포함하는 자체의 개별 데이터 블록을 먼저 인쇄해야 한다.
2. 개별 캐비닛 블록 아래에 **클러스터 총괄 블록**이 집계되어 총 유효 전력, 총 액체 엔탈피 흡수량, 총 공기 열량, 클러스터 전체 엔탈피 폐합비를 보고한다.

겉보기에 평온하고 균형 잡혀 보이는 클러스터 총괄이라 하더라도 에너지 폐합에 실패한 개별 캐비닛을 무효화할 수는 없다. 캐비닛 1, 2, 3이 균형을 이루고 있더라도 캐비닛 4에서 20kW의 열량 손실이 발생했다면 캐비닛 4는 불합격이다. 합성된 합격을 인위적으로 만들어내기 위해 캐비닛 4를 클러스터에 평균화하여 묻어버려서는 안 된다.

## 기록해야 할 결정 사항

플래시 보고서에 작성되는 모든 스텝 데이터 블록에 대해 다음을 기록하라:

- 유효 전력, 이중 피더 분배, 트림 밸브 위치에 대한 지시 설정값.
- 스텝 전 초기 기준선 유체 및 공기 온도.
- 3상 전기 전압, 전류, 역률 및 총 유효 전력 P_elec.
- 측정된 유체 온도, 체적 유량, 유체 밀도, 비열 및 추정 액체 엔탈피 Q_liquid.
- 측정된 공기 온도, 풍량 및 추정 동반 공기 열량 Q_air.
- 계산된 제1원리 엔탈피 폐합비(폐합비 ≥ 97.0% 검증).
- 에너지 수지를 확인하는 기록자와 제3자(감사관)의 이니셜.
