영어판을 AI 보조로 번역한 것이다.

# 8. 외부 장비 및 설비 경계

액체 부하 장치는 고립된 섬이 아니며, 커미셔닝 시험 또한 추상적인 진공 속에서 진행되지 않는다. 부하 장치는 실제 가동 중인 설비 인프라, 즉 냉각 분배 장치(CDU), 무정전 전원 공급 장치(UPS) 또는 자동 절체 스위치(ATS), 그리고 전산실 공조기(CRAH)에 직접 연결된다.

커미셔닝 보고에서 흔히 발생하는 고장 모드는 경계의 혼동이다:
- 설비 CDU의 순환 펌프가 내부 인버터 결함으로 트립되었을 때, 경험이 부족한 팀은 부하 장치가 "유량을 유지하지 못했다"고 탓할 수 있다.
- 반대로, 부하 장치의 고온 안전 스위치가 히터 엘리먼트의 불량한 침적으로 인해 트립되었을 때 공급업체는 설비 CDU가 "너무 뜨겁게 운전되었다"며 설비를 탓하려 할 수 있다.

플래시 보고서는 부하 장치(피시험 기계)와 외부 설비 장비(호스트 환경) 사이에 타협 없는 물리적·운영적 경계를 설정해야 한다. 외부 설비 장비의 고장은 운영상 이벤트이며, 이것이 자동으로 부하 장치의 결함이 되는 것은 아니다. 그러나 중단된 유지 시간의 진정한 원인이 향후 감사관에게 투명하게 전달될 수 있도록 절대적인 정밀성으로 문서화되어야 한다.

## 4대 외부 장비 행

플래시 보고서에는 매 시험 운전 전, 중, 후에 걸쳐 평가되는 네 가지 명시적 행을 포함하는 외부 장비 섹션이 포함된다:

### 행 1: 냉각 분배 장치 (CDU)
CDU는 부하 장치를 통해 2차 냉각수를 순환시키고, 내부 브레이징 판형 또는 쉘앤튜브 열교환기를 통해 설비 1차 냉수 루프로 열을 전달하는 책임을 진다.

플래시 보고서는 네 가지 CDU 인터페이스 지표를 모니터링한다:
- **2차 루프 공급 온도 (T_CDU,sup)**: 부하 장치 공급 매니폴드로 유입되기 전 CDU 열교환기를 빠져나오는 유체의 온도. 보고서는 CDU가 공표된 공급 설정값(예: 35.0°C ± 1.0 K)을 유지하는지 검증한다. 설비 1차수가 데워져 T_CDU,sup이 42.0°C까지 상승하는 드리프트가 발생한다면, 해당 드리프트는 부하 장치의 가열 오류가 아니라 **CDU 경계 조건 일탈**로 기록된다.
- **2차 토출 압력 및 펌프 곡선**: 정격 클러스터 유량에서 CDU 펌프가 제공하는 유효 정압. 흡입 압력 부족으로 인해 CDU 펌프 속도가 헌팅하거나 캐비테이션이 발생하는 경우, 그로 인한 유량 변동은 CDU 행에 기록된다.
- **CDU 어프로치 온도(Approach Temperature)**: 2차 반송 유체와 1차 설비 공급수 간의 온도차(어프로치 = T_sec,ret - T_pri,sup). 시간이 지남에 따라 증가하는 어프로치 온도는 부하 장치의 엘리먼트 열화가 아니라 CDU 열교환기 플레이트의 오염(파울링)을 나타낸다.

### 행 2: 무정전 전원 공급 장치 (UPS) 및 자동 절체 스위치 (ATS)
부하 장치에 공급되는 전력은 설비 배전반에서 시작되며, 종종 정지형 UPS 모듈이나 디젤 발전기 ATS 장비의 지원을 받는다.

플래시 보고서는 다음을 모니터링한다:
- **전압 안정도 및 고조파 왜곡**: 전부하 단계 투입 중 선간 전압 강하. 전부하 480kW 부하 하에서 설비 변압기 전압이 415V에서 380V로 처진다면, 저항성 발열체의 유효 전력은 거의 16% 감소한다($P \propto V²$). 보고서는 부하 감소가 조기 접촉기 차단이 아니라 설비 유틸리티 전압 강하에 의해 발생했음을 문서화해야 한다.
- **ATS 절체 내성**: 종합 시스템 시험(IST) 중에 상위 전원 절체가 개시되는 경우, 개방 전이(open-transition) 정전 지속 시간을 측정해야 한다. 정전 시간이 부하 장치의 24VDC 제어 버퍼 유지 시간(통상 40ms)을 초과하면 장치는 안전하게 소자되며, 이는 설비 절체 과도 현상으로 귀속되어야 한다.

### 행 3: 전력 분배 장치 (PDU) 및 버스웨이 (Busways)
배전반에서 버스웨이 플러그인 탭오프 박스 및 드롭 케이블을 거쳐 부하 장치 단자에 이르는 물리적 전원 공급 경로:
- **단자 온도 상승 (ΔT_terminal)**: 적외선 열화상 또는 교정된 열전대 모니터링을 통한 케이블 러그 및 접촉기 단자 온도 감시. 단자 온도는 70°C(또는 90°C RHW-2 도체의 특정 정격)를 초과해서는 안 된다.
- **버스웨이 전압 강하**: 임시 피더 케이블 전반의 전압 강하는 ≤ 2.0% 이내로 제한되어야 한다.

### 행 4: 전산실 공조기 (CRAH / CRAC / 팬월)
부하 장치 블로워에 의해 방출되는 16% ~ 20%의 동반 공기 현열을 흡수하는 책임을 지는 설비 공조 설비:
- **흡입/토출 공기 차압**: 데이터 홀의 핫아일 격폐(HAC)가 쿨아일에 대해 적절한 음압을 유지하여 인접 서버 행으로 열이 재순환되는 것을 방지하는지 확인.
- **CRAH 냉수 밸브 응동**: 응축수 드레인 팬을 넘치게 하지 않으면서 동반 공기 부하에 대응하여 CRAH 냉각 코일 밸브가 원활하게 개방 변조되는지 확인.

## 정직한 경계 문장을 작성하는 방법

시험 운전 중 이상 현상이나 중단이 발생하면 기록자는 반드시 정직한 경계 문장(boundary sentence)을 작성해야 한다.

정직한 경계 문장은 세 가지 엄격한 문법 규칙을 준수한다:
1. **임계값을 침해한 정확한 물리적 파라미터를 명시한다.**
2. **침해가 발생한 경계의 특정 측면(설비 측 또는 기계 측)을 명시한다.**
3. **추측성 비난을 하지 않고 해당 시험 시나리오에 미친 결과를 서술한다.**

### 정직한 경계 문장의 예
> *"15:42:18 UTC, 스텝 4(120kW 유지 시간) 도중, 설비 CDU로부터 공급되는 2차 냉각수 공급 온도가 39.8°C로 상승함(인용된 사전시험 경계값 36.5°C 초과). 부하 장치는 정격 전기 부하(120.1kW) 및 정상 유량(176.4 LPM)을 유지하였으나, 반송 온도가 49.9°C에 도달하여 자동 과열 감시 경보를 트리거함. 운전자 명령에 의해 11분 시점에 유지가 중단됨. 스텝 4에 대한 판정: 설비 CDU 공급 온도 일탈로 인해 무효(INVALID); 부하 장치의 전기적 및 수력학적 추종성은 완전히 적합한 상태를 유지함."*

### 부정직한 문장의 예
> *"건물 냉수 계통에 약간의 문제가 있었으나, 부하 장치는 기본적으로 합격함."*

부정직한 문장은 어떠한 데이터도 제공하지 않고, 타임스탬프도 인용하지 않으며, 온도도 명시하지 않은 채 부당한 합격을 주장하려 한다. 감사관은 이를 즉각 반려할 것이다. 정직한 문장은 정확한 수치를 제공하고, CDU 경계 일탈을 식별하며, 중단된 유지 시간을 기록하고, 재시험을 위해 부하 장치 하드웨어의 기술적 무결성을 보존한다.

## 외부 장비 합격/불합격 상태

플래시 보고서 요약 시트에서 4개의 외부 장비 행 각각은 독립적인 상태를 부여받는다:
- **정상 (NORMAL)**: 전체 운전 동안 인용된 설계 엔벨로프 내에서 작동함.
- **일탈 (EXCURSION)**: 운영 엔벨로프를 벗어났으며, 정확한 타임스탬프와 영향을 받은 파라미터가 문서화됨.
- **해당 없음 (NOT APPLICABLE, N/A)**: 사전 선언된 합의에 따라 시험 경계에서 제외됨.

설비 CDU의 일탈이 잘 설계된 부하 장치의 평판을 손상시키지 않으며, 결함 없는 부하 장치가 결함이 있는 설비 플랜트에 면죄부를 주지도 않는다. 보고서는 물리적 매니폴드 경계로 분리된 두 요소를 대낮처럼 투명하게 기록한다.

## 기록해야 할 결정 사항

플래시 보고서의 외부 장비 섹션에 다음 사항을 기록하라:

- 설비 CDU의 일련번호, 모델, 펌웨어 버전 및 1차 루프 냉수 공급 온도.
- 최대 부하 단계 동안의 상위 변압기 / UPS 버스 전압 및 상 평형 상태.
- 전부하 유지 시간 동안 관측된 케이블 러그 단자의 최고 온도.
- 설비 CRAH 장치의 운전 상태 및 핫아일 격폐 무결성.
- 운전자와 제3자(감사관)가 모두 서명한 시험 일시정지 또는 중단된 유지를 설명하는 정직한 경계 문장.
