영어판을 AI 보조로 번역한 것이다.

# 10. 정식 보고서 패키지

플래시 보고서는 신속한 현장 기술 판정을 위해 설계되었다. 부하 장치 시험 정지 후 2시간 이내에 즉각적인 5행 판정을 제공하여 설비 관리자, 커미셔닝 책임자, 시공사 리드가 다음 커미셔닝 단계로 진행할지 아니면 시정 조치를 위해 현장을 유지할지를 결정할 수 있도록 한다.

그러나 플래시 보고서는 교대 근무가 끝난다고 해서 사라지지 않는다. 이는 데이터 센터의 운영 수명 내내 보존되며 보험 인수사, 하이퍼스케일 입주사 감사, 연례 설비 재인증을 위해 아카이빙되는 **정식 커미셔닝 검증 인수인계 패키지(Formal Commissioning Verification Handover Package)**의 영구적인 핵심을 형성한다.

마케팅 브로슈어와 색인 없는 원시 데이터 덤프로 가득 찬 80페이지짜리 정식 패키지는 감사관에 의해 폐기 처분될 것이다. 반대로 수치를 방어하기에 너무 부실한 패키지 역시 기각될 것이다.

본 장은 정식 인수인계 패키지에 정확히 무엇을 보존해야 하는지, 무엇을 무자비하게 폐기해야 하는지, 그리고 시험 팀이 철수한 지 10년 후에도 제3자가 그 무결성을 검증할 수 있도록 아카이브를 어떻게 구성해야 하는지를 정의한다.

## 반드시 보존해야 할 것: 7대 필수 아티팩트

정식 인수인계 패키지는 반드시 번호가 매겨진 7개의 개별 아티팩트를 포함해야 한다. 이 7개 중 어느 하나라도 누락되면 패키지는 불완전한 상태다:

### 아티팩트 1: 1페이지 경영진 플래시 보고서
제1장에서 정의되고 그림 01에 예시된 결정적인 요약 시트:
- 운전 메타데이터(운전 ID, 설비 위치, 일자, 인용된 사양서 개정 번호).
- 측정값, 유지 시간, 명시적인 PASS/FAIL/NOT RUN 판정이 포함된 5대 시나리오 합격 표(사전시험, 부하 구배, 과부하, 스텝 변화, 단일 피드 고장).
- 전체 시험 판정 문구.
- 지정된 4가지 역할(시트 소유자, 운전자, 기록자, 제3자 감사관)의 자필 잉크 서명 또는 암호화 서명.

### 아티팩트 2: 준비 및 기준선 인증서
열이 명령되기 전 시험 클러스터가 시험에 적합한 상태였음을 증명하는 문서:
- 검증 및 서명된 4대 준비 게이트.
- 1분 기준선 평균값을 포함한 콜드 10분 안정화 로그.
- 잠금식 밸런싱 밸브 위치 및 기준선 차압(ΔP)을 기록한 콜드 수력 임피던스 교정 기록.

### 아티팩트 3: 다중 캐비닛 일관성 시트
모든 병렬 부하 장치 전반의 클러스터 평형에 대한 통계적 평가:
- 전기 유효 전력(CV ≤ 1.0%), 냉각수 유량(CV ≤ 5.0%), 온도 상승(CV ≤ 3.0%), 매니폴드 압력(CV ≤ 5.0%)에 대해 계산된 변동계수(CV).
- 실제 난류 유동이 존재했으며 어떤 채널도 캐시된/동결된 데이터를 에코하지 않았음을 증명하는 공인된 0이 아닌 분산 검증 결과(σ² > 0).

### 아티팩트 4: 스텝 데이터 블록 및 엔탈피 폐합 표
모든 부하 단계(25%, 50%, 75%, 100%, 110%)에 대한 완전한 열역학적 대차대조표:
- 모든 전기, 액체, 공기 채널에 대한 4대 요약 통계량(최솟값, 최댓값, 산술평균, 표준편차).
- 제1원리 열역학적 에너지 수지: 유효 전력(P_elec) 대 액체 엔탈피(Q_liquid = ṁ C_p ΔT) 및 동반 공기 현열량(Q_air) 비교.
- 공인된 엔탈피 폐합비(≥ 97.0%).

### 아티팩트 5: 시계열 오실로그램 및 차트
불변의 원시 데이터로부터 생성된 고해상도 벡터 품질의 차트:
- 개별 캐비닛의 편차를 정직하게 드러내는 스케일로 플롯된 모든 병렬 유닛의 중첩 전력 및 온도 파형.
- 정정 시간과 최대 수력 압력 펄스를 상세히 기술한 주석이 달린 동적 스텝 변화 응답 플롯.
- 접촉기 개방(< 20ms) 및 제어 버스의 무전압강하 안정성을 포착한 2N 단일 피드 상실 과도 오실로그램.

### 아티팩트 6: 알고리즘 변화점 및 이상 징후 감사 로그
자동화된 알고리즘 정밀 조사의 전체 로그:
- 운전자의 명령 로그와 시계열 순서로 비교된 온라인 Focus 및 FLOC 후보 트리거 시각.
- 정상 유지 박스 전반의 오프라인 CPOP 구간별 선형 기울기 세그먼트.
- 모든 후보에 대해 이니셜이 날인된 인간 분류 태그(*예상된 스텝*, *검사 / 구간 분할*, 또는 *영향 없음*).

### 아티팩트 7: 암호학적으로 서명된 원시 CSV 데이터 아카이브
에지 게이트웨이에서 직접 내보낸 수정되지 않은 완전한 1초 원시 텔레메트리 파일:
- ISO-8601 UTC 타임스탬프와 함께 초당 1회 기록된 모든 활성 센서 채널.
- 파일 종료 즉시 생성된 공식 SHA-256 암호화 체크섬 파일(예: `LB_TEST_2026_H01_RAW.csv.sha256`)을 첨부하여 원시 수치가 수정, 필터링 또는 소급 편집되지 않았음을 보증.

## 무자비하게 폐기해야 할 항목

정식 인수인계 패키지는 엔지니어링 감사 기록이지 광고 포트폴리오가 아니다. 다음 항목들은 엄격히 제외되어야 한다:

- **교정되지 않은 스마트폰 사진**: 점등된 패널 램프, 운전자의 얼굴, 케이블 뭉치 등을 흐릿하게 찍은 수십 장의 스마트폰 사진을 포함하지 마라. 녹색 LED 사진은 기념품일 뿐이며, 전기적 연속성이나 유체 엔탈피의 증거가 아니다. (교정된 온도 스케일이 포함된 고해상도 열화상 이미지는 단자 러그 검사 지원 문서로만 허용된다).
- **공급업체 마케팅 브로슈어 및 3D 렌더링**: 화려한 영업 브로슈어, 컴퓨터 생성 컨셉 아트, 회사 소개 슬라이드로 문서를 부풀리지 마라. 감사 패키지는 영업 브로슈어가 아니라 현장의 물리적 기계에 속한 것이다.
- **비식별화되지 않은 기밀 고객 데이터**: 고객 입주사 식별자, 독점 AI 모델명, 마스킹되지 않은 보안 액세스 코드 또는 내부 기업 IP 주소를 포함하지 마라. 보고서는 열역학적 및 전기적 성능을 검증하는 것이지 사설 데이터 네트워크를 매핑하는 것이 아니다.
- **색인 없는 수 기가바이트의 원시 로그 덤프**: 서식 없는 수백만 줄의 원시 JSON 로그나 원시 터미널 출력을 PDF 부록에 붙여 넣지 마라. 원시 CSV 아카이브는 별도의 안전한 디지털 저장소에 보관하고, 그 SHA-256 해시를 인용하며, 정식 보고서 PDF는 깨끗하고 가독성 높으며 핵심에 집중된 상태를 유지하라.

## 아카이브 폴더의 구조

최종 디지털 인수인계 패키지를 표준화된 깨끗한 디렉토리 구조로 정리하라:

```
├── 01_Executive_Flash_Report.pdf # 서명된 1페이지 요약본
├── 02_Preparation_and_Baseline.pdf # 콜드 게이트 및 수력 교정 기록
├── 03_Consistency_and_Uniformity.pdf # CV 계산 및 다중 캐비닛 평형
├── 04_Step_Data_Blocks_and_Enthalpy.pdf # 열역학적 대사 표
├── 05_Time_Series_Charts.pdf # 고해상도 오실로그램 및 동적 스텝
├── 06_Changepoint_Audit_Log.pdf # Focus / FLOC / CPOP 후보 로그
├── 07_Raw_Telemetry_Archive/
│ ├── LB_RAW_1HZ_TELEMETRY.csv # 완전한 1초 원시 데이터 파일
│ └── LB_RAW_1HZ_TELEMETRY.csv.sha256 # 불변의 SHA-256 암호화 해시
└── 08_Calibration_Certificates/
 ├── PT100_RTD_Calibration.pdf # NIST/ISO 17025 교정 성적서
 ├── Vortex_Flow_Meter_Cal.pdf # 공장 유량 교정 인증서
 └── Power_Transducer_Class02.pdf # 전력계 교정 태그
```

감사관이나 커미셔닝 에이전트가 이 패키지를 받으면 5초 만에 원시 CSV 파일의 SHA-256 해시를 검증하고, Python으로 집계 계산을 재실행하여 경영진 플래시 보고서의 모든 숫자를 독립적으로 확인할 수 있다.

이것이 바로 엔지니어링 현장 가이드의 표준이다.

## 기록해야 할 결정 사항

정식 인수인계 패키지를 봉인하기 전에 다음 사항을 확인하고 문서화하라:

- 기록자가 서명한 원시 CSV 텔레메트리 파일의 계산된 SHA-256 체크섬.
- 불변의 원시 파일이 보관된 아카이브 저장소 URI 또는 리포지토리 위치.
- 포함된 모든 계측기 교정 성적서 목록 및 유효 만료일.
- 시트 소유자와 제3자 커미셔닝 에이전트(CxA)의 최종 승인 서명.
