영어판을 AI 보조로 번역한 것이다.

# 11. 수락 또는 거부의 문장

플래시 보고서의 첫 문단은 모호함이 없는 단 하나의 명확한 문장이어야 한다.

그것은 기술적 인수를 공식 선언하는 문장이거나, 명시적인 거부의 문장 중 하나이다. 중간 지대는 없다. 장비가 "엄청난 잠재력"을 보였다거나 "사소한 이상에도 불구하고 오후 시험이 대체로 성공적이었다"고 설명하는 정중한 문단 따위는 존재하지 않는다.

미션 크리티컬 데이터 센터 커미셔닝에서 모호성은 곧 부채다. 시험 보고서의 모호한 문장은 검증되지 않은 장비가 수천만 달러 규모의 실제 컴퓨팅 인프라에 연결되는 빌미를 제공한다. 감사관, 발주처, 또는 시공사 현장소장은 첫 문장을 읽는 즉시 해당 기계가 법적·기술적으로 수락되었는지 거부되었는지를 절대적인 확실성을 갖고 알 수 있어야 한다.

## 기술적 수락의 문법

시도된 5대 시나리오 합격행이 모두 합격(PASS)을 달성하고, 다중 캐비닛 일관성이 변동계수(CV) 임계값을 만족하며, 엔탈피 폐합비가 97.0%를 초과하고, 텔레메트리 스트림이 동결되지 않은 실시간 데이터임이 검증되었다면, **수락의 문장(Sentence of Acceptance)**을 작성하라:

> **"본 서명자들은 [날짜] [데이터 홀 / 스위트]에서 실행된 액체 부하 장치 시험 운전 [RUN-ID]가 [사양서 제목, 개정 번호]를 엄격히 준수하여 사전시험, 계단식 부하 구배, 과부하 체류, 급격한 스텝 변화, 2N 단일 피드 고장의 5대 필수 운영 합격 항목을 모두 완벽히 충족하였음을 인증한다. 모든 병렬 캐비닛은 CV = [X.X]% (임계값 <= 5.0%) 이내의 유량 일관성 및 CV = [X.X]% (임계값 <= 1.0%) 이내의 전기적 일관성을 유지하였다. 총에너지 엔탈피 폐합비는 동결 레지스터 텔레메트리 반복 없이 [XX.X]%를 달성하였다. 본 시험 클러스터가 규격에 부합하는 랙 측 부하를 대표함을 인증하며, 레벨 5 종합 시스템 시험(IST)으로의 진행을 권고한다."**

이 문장의 엄격한 문법적 구성을 주목하라:
- 고유 운전 ID와 물리적 위치를 명시한다.
- 5대 합격 항목의 명칭을 명시적으로 나열한다.
- 판정 기준을 규정한 확정된 문서 제목과 개정 번호를 인용한다.
- 수치 임계값과 함께 계산된 정확한 일관성 지표(CV)를 명시한다.
- 열역학적 엔탈피 폐합 백분율과 원시 텔레메트리의 무동결 상태를 인증한다.
- 모호함이 없는 운영 권고로 결론을 맺는다.

이 문장의 모든 주장은 보고서 본문의 감사 가능한 기입 칸에 견고하게 고정되어 있다. 이 문장을 읽는 제3자는 모든 절을 타임스탬프가 찍힌 표로 직접 추적할 수 있다.

## 거부의 문법

시도된 시나리오 중 단 하나라도 실패했거나, 다중 캐비닛 유량이 심각하게 불균형을 이루었거나, 통신 스레드가 충돌했다면 완화된 문장을 작성해서는 안 된다. **거부의 문장(Sentence of Refusal)**을 작성하라:

> **"본 서명자들은 [날짜] [데이터 홀 / 스위트]에서 실행된 액체 부하 장치 시험 운전 [RUN-ID]에 대한 기술적 인수를 거부한다. 클러스터가 사전시험, 계단식 부하 구배, 과부하 항목에서는 합격(PASS)을 달성하였으나, [타임스탬프 UTC]에 피더 A의 의도적인 트립으로 인해 24VDC 제어 버스에 버퍼링되지 않은 전압 강하가 발생하여 감독 PLC가 재부팅되고 142초 동안 텔레메트리가 상실됨에 따라 2N 단일 피드 고장 시나리오에서 불합격(FAIL)하였다. 기술적 인수는 불허되며, 다이오드-OR 전원 공급 장치의 시정 조치 및 2N 탈락 시나리오에 대한 공인 재시험이 완료될 때까지 본 클러스터의 레벨 5 종합 시스템 시험(IST) 진행을 엄격히 금지한다."**

거부 문장의 특성을 주목하라:
- 합격한 시나리오를 인정하여 성공한 엔지니어링 작업의 공적을 보존한다.
- 실패한 정확한 시나리오와 실패 발생의 정확한 타임스탬프를 식별한다.
- 정확한 물리적 근본 원인을 명시한다(PLC를 재부팅시킨 24VDC 제어 버스의 버퍼링되지 않은 전압 강하).
- 구체적인 결과를 서술한다(142초간의 텔레메트리 상실).
- 명시적인 운영 금지 조치로 결론을 맺고, 재시험이 허용되기 전 필요한 정확한 기술적 개선 사항을 정의한다.

이러한 정밀도로 작성된 거부 문장은 패배가 아니다. 그것은 엔지니어링 전문성의 가장 높은 표현이다. 이는 실제 AI 학습 운영 중에 발생할 수 있는 치명적인 클러스터 정전을 유발할 수 있는 숨겨진 결함을 조기에 적발하여 시설을 보호한다.

## 기업식 완곡어법의 금지 단어

플래시 보고서는 책임을 회피하는 기업식 완곡어법의 사용을 엄격히 금지한다. 다음 문구들은 문서의 그 어디에도 나타나서는 안 된다:

- *"부하 장치는 전반적으로 만족스럽게 작동하였음..."* (만족스러움은 숫자가 아니다. 합격했다면 합격을 명시하고, 불합격했다면 불합격을 명시하라).
- *"냉각 성능은 대체로 예상치에 부합하였음..."* (예상치는 문서화되지 않은 희망 사항일 뿐이다. 사양서 개정 번호를 인용하고 측정된 편차를 명시하라).
- *"사소한 텔레메트리 글리치가 발생하였으나 추세는 안정적으로 보였음..."* (텔레메트리 글리치는 데이터 유실 또는 손상이다. 결측 판독 또는 동결 버퍼라고 명확히 불러라).
- *"시스템은 고밀도 운전을 위한 탄탄한 잠재력을 입증하였음..."* (부하 장치는 교정된 시험 계측기이지 격려를 구하는 학생이 아니다).

시공사, 공급업체, 또는 발주처가 불합격된 수치에 대해 편안함을 느끼도록 유도하기 위해 작성된 문장을 발견한다면 즉시 삭제하라. 그 문장을 측정값, 인용 한계치, 판정으로 대체하라.

## 첫 페이지의 배열 순서

플래시 보고서의 첫 페이지는 다음의 엄격한 수직 순서를 따라야 한다:

1. **제목 및 운전 식별 블록** (운전 ID, 날짜, 설비 위치, 주변 노점 온도).
2. **수락 또는 거부의 문장** (전용 요약 패널 내부의 굵은 글씨로 눈에 띄게 표시).
3. **5대 합격행 감사 표** (측정값, 공차, 판정이 포함된 사전시험, 부하 구배, 과부하, 스텝 변화, 단일 피드 고장).
4. **일관성 및 에너지 폐합 지표** (계산된 CV, 엔탈피 폐합비, 0이 아닌 분산 인증).
5. **권한자 서명 블록** (시트 소유자, 운전자, 기록자, 제3자 감사관의 날짜가 기재된 서명).

제3자가 이 첫 페이지만 읽더라도 시험 운전의 계약적·기술적 진실을 100% 파악할 수 있어야 한다. 나머지 페이지들은 오직 이 첫 페이지가 진실을 말했음을 증명하기 위해 존재할 뿐이다.

## 기록해야 할 결정 사항

플래시 보고서를 발행하기 전에 다음을 확인하라:

- 어떠한 완곡한 얼버무림도 없이 첫 문장(수락의 문장 또는 거부의 문장)이 선택되었는지 확인.
- 첫 문장에 포함된 모든 수치가 본문의 기입 칸 데이터와 정확히 일치하는지 확인.
- 첫 문장 선언문 바로 아래에 4개의 필수 서명이 날인되었는지 확인.
