영어판을 AI 보조로 번역한 것이다.

# 12. 자동 차트 생성 및 시각적 무결성

자동 보고서 생성기 또는 감독 대시보드는 원시 텔레메트리를 신속한 시각적 표현으로 변환하는 강력한 도구이다. 그러나 자동화된 차트는 독립적인 권한을 갖지 않는다. 그것은 단지 기초 데이터 블록에 기록된 숫자들의 시각적 투영에 불과하다.

시각적 차트와 플래시 보고서 데이터 블록이 불일치하는 경우, 항상 데이터 블록의 숫자가 우선한다. 플로팅 라이브러리가 렌더링한 보기 좋고 매끄러운 곡선이라 하더라도 원시 데이터 표에서 불합격된 칸을 합격시킬 수 있는 권한은 없다.

더욱이 커미셔닝에서의 차트 작성은 우발적이든 의도적이든 미묘한 시각적 기만으로 가득 차기 쉽다. 교정되지 않은 세로축 스케일은 위험한 15%의 유량 기아 결함을 머리카락처럼 가는 직선으로 보이게 평탄화할 수 있으며, 잘못 기재된 제목은 감사관으로 하여금 소비 전력을 공인된 액체 냉각 용량으로 오인하게 만들 수 있다.

본 장은 자동 차트 작성의 엄격한 규칙, 시각적 스케일링 윤리, 필수 플롯 레이아웃을 정의한다.

## 곡선을 그리기 전에 운전자가 설정해야 하는 항목

자동 보고서 스크립트가 데이터세트의 경계를 임의로 추측하도록 방치해서는 결코 안 된다. 단 하나의 차트를 생성하기 전이라도 운전자는 스크립트 구성에서 다음 두 가지 파라미터를 명시적으로 정의해야 한다:

1. **정확한 시간 구간(Time Window)**: 초 단위까지 명확히 정의된 시작 및 종료 타임스탬프(예: `START = 2026-10-14T14:00:00Z`, `END = 2026-10-14T15:30:00Z`). 스크립트는 엄격히 이 시간 구간 내부에서만 데이터를 가져와야 한다. "최근 60분"과 같이 모호하고 유동적인 구간을 사용하는 자동 보고서는 검토가 진행되는 동안 시간이 앞으로 밀려나면서 시스템이 냉각됨에 따라 계산된 평균값을 변경시켜 버린다.
2. **명시적인 유닛 목록(Unit Roster)**: 시험에 활성화된 부하 장치 캐비닛 시리얼 번호의 정확한 목록(예: `UNITS = ["LB-01", "LB-02", "LB-03", "LB-04"]`). 보고서 템플릿에 이전 작업에서 쓰던 유닛 목록이 하드코딩된 채 남아 있도록 방치하지 마라. 4대의 캐비닛만 연결된 날에 "18대 캐비닛 열 시험"이라는 제목의 템플릿을 실행하면 그 결과로 출력되는 도표들은 당혹스러운 행정적 혼란을 초래할 것이다.

생성된 모든 차트는 상단 부제목 배너에 시간 구간과 활성 유닛 목록을 직접 인쇄해야 한다.

## 두 가지 차트 요구사항: 중첩 클러스터 대 개별 상세 분석

자동 보고서에서 물리적 파라미터를 제시할 때 단일 집계 차트만을 생성하는 것은 금지된다. 클러스터 총합이나 클러스터 평균만을 보여주는 단일 차트는 캐비닛 수준의 편차를 은폐한다.

보고 엔진은 모니터링되는 모든 물리량에 대해 **두 가지 상호 보완적인 차트**를 생성해야 한다:

### 차트 A: 중첩 클러스터 차트 (The Overlaid Cluster Chart)
모든 병렬 캐비닛이 대비가 뚜렷하고 구별 가능한 선 색상을 사용하여 단일 축 세트 위에 함께 플롯된다:
- 이를 통해 감사관은 한 캐비닛이 "무리에서 이탈"하는지(예: 3대의 캐비닛은 176 LPM을 추종하는데 캐비닛 4는 124 LPM으로 떨어지는 현상)를 즉각 확인할 수 있다.
- 클러스터 산술평균(μ)은 대역의 중앙을 통과하는 굵은 노란색 파선으로 플롯된다.

### 차트 B: 개별 캐비닛 상세 분석 차트 (The Individual Cabinet Deep-Dive Chart)
각 개별 캐비닛마다 자체 최적화된 세로축을 갖춘 전용 플롯 패널이 부여된다:
- 이는 흔히 발생하는 스케일 기만을 방지한다. 만약 캐비닛 4의 반송 온도가 45.0°C에서 49.8°C로 상승했을 때, 세로축이 0°C에서 100°C까지 걸쳐 있는 중첩 차트에 이를 플롯하면 4.8K의 스파이크가 미미해 보일 수 있다.
- 전용 상세 분석 차트에서는 세로축이 작동 범위(예: 30°C ~ 55°C)에 맞게 조밀하게 확장되어, 온도 상승과 모든 고주파 헌팅 현상이 명확히 드러나도록 보장한다.

## 모든 차트 아래의 4대 요약 통계량

생성된 모든 플롯 패널 아래에서 자동 보고 엔진은 해당 특정 시간 구간에 대한 네 가지 특정 지표를 포함하는 표준화된 요약 표를 계산하고 인쇄해야 한다:

1. **최솟값 ($\min$)**
2. **최댓값 ($\max$)**
3. **산술평균 (μ)**
4. **중앙값 ($\tilde{x}$)**

### 중앙값이 필수적인 이유
자동 텔레메트리 수집에서 전기 접촉기 스위칭이나 고전압 차단기 동작은 전자기 간섭(EMI) 펄스를 유발하여 아날로그-디지털 변환기(ADC)가 단 1밀리초 동안 단일 이상 스파이크(예: 120.0 kW로 복귀하기 전 1200 kW라는 단일 샘플을 기록)를 기록하게 만들 수 있다.
- 900개 샘플로 구성된 유지 시간에서 그 단 하나의 불량 샘플은 산술평균을 1.2 kW 끌어올려 에너지 폐합 계산을 왜곡시킨다.
- 중앙값은 이러한 고립된 이상치 스파이크에 대해 본질적으로 견고하다. 평균값(μ = 121.2 kW)과 중앙값($\tilde{x} = 120.0 kW$)을 비교하면 비대칭 스파이크의 존재를 즉시 파악할 수 있다.
- 최댓값과 최솟값이 동일한 경우($\max = \min = 45.000°C$), 보고 엔진은 자동으로 해당 표를 빨간색으로 강조 표시하고 **"경고: 제로 분산 감지됨 (동결 버퍼)"**라는 라벨을 붙여야 한다.

## 핵심 차트 범주

자동 보고서는 5가지 표준화된 차트 스위트를 생성해야 한다:

### 1. 전기 전력 스위트
- 시간에 따른 총 유효 클러스터 전력(kW).
- 개별 캐비닛 유효 전력(중첩 플롯 및 개별 분리 플롯).
- 3상 선간 전압 및 피더 상전류.
- 피더 A와 피더 B가 대칭적으로 전력을 분담하는지 검증(50% ± 1.0%).

### 2. 냉각수 수력 스위트
- 캐비닛당 체적 유량(Q_v, LPM 단위로 보고).
- 매니폴드 차압(ΔP = P_in - P_out, kPa 단위로 보고).
- 분기 유량계의 합산으로 명시적으로 도출된 2차 루프 총 유량.

### 3. 열 엔탈피 스위트
- 캐비닛별 2차 냉각수 공급 온도(T_in) 및 반송 온도(T_out).
- 캐비닛별 차등 온도 상승(ΔT = T_out - T_in).
- **부호 검증(Sign Check) 게이트**: 온도차는 엄격히 양수여야 한다(T_out > T_in). 배관 작업 오류로 호스가 반대로 연결된 경우 ΔT는 음수로 플롯된다. 플로팅 스크립트가 반대 연결을 정상처럼 보이게 만들기 위해 절댓값 함수(`abs(delta_t)`)를 적용하는 것은 엄격히 금지된다! 음수의 ΔT는 반드시 음수로 플롯되어야 하며 자동 불합격(FAIL) 플래그를 트리거해야 한다.

### 4. 실제 추정 열량 대 전기 전력 스위트
- 유효 전력(P_elec)과 실제 도출된 액체 엔탈피(Q_liquid = ṁ C_p ΔT)를 함께 플롯.
- 어떠한 경우에도 전기 전력 트레이스를 "냉각 전력(Cooling Power)"으로 제목을 바꿔 달아서는 안 된다!
- 전기 전력은 스위치기어에서 전달된 에너지이며, 냉각 전력은 유체 스트림에 흡수된 열에너지다. 두 값을 서로 다른 색상으로 동일 축에 플롯하면 내부 바이패스 누설이나 누락된 열량을 즉각 식별할 수 있다.

### 5. 동반 공기 스위트
- 흡입 건구 공기 온도(T_air,in) 및 배기 공기 온도(T_air,out).
- 공기 온도차(ΔT_air).
- 추정 공기 현열량(Q_air).

## 시각적 스케일링 윤리 규칙

장비의 성능을 미화하기 위해 시각적 축 스케일을 조작해서는 결코 안 된다. 다음 플로팅 규칙은 필수적이다:

- **용량 주장에서 제로 기준선 억제 금지**: 정격 명판 용량에 대해 총 전력이나 총 유량을 플롯할 때, 관찰자가 스텝의 진정한 크기를 볼 수 있도록 세로축에 제로 기준선을 반드시 포함해야 한다.
- **분산을 숨기기 위한 과도한 축 확장 금지**: 정상 유지 시간 동안의 온도 안정성이나 유량 균일성을 플롯할 때 심각한 헌팅 현상이 직선처럼 보이도록 세로축을 ± 100 K 또는 ± 500 LPM으로 인위적으로 확장해서는 안 된다. 축은 인용된 공차 엔벨로프(예: T_nominal ± 5.0 K)에 맞게 조밀하게 스케일링되어야 한다.
- **명시적 그리드 라인**: 디지털 자 없이도 신속한 시각적 감사가 가능하도록 모든 차트는 표준 엔지니어링 간격(예: 5분마다, 10 kW마다, 1.0 K마다)으로 연한 가로 및 세로 그리드 라인을 렌더링해야 한다.

## 기록해야 할 결정 사항

플래시 보고서의 차트 작성 섹션에 다음을 문서화하라:

- 플로팅 시간 구간의 정확한 시작 및 종료 타임스탬프.
- 시각적 차트 생성에 포함된 활성 캐비닛 시리얼 번호의 확인된 목록.
- 각 플롯 채널의 샘플링 해상도(1초 원시 데이터 대 60초 이동평균).
- 원시 시계열 데이터에 어떠한 절댓값 변환이나 인위적인 평활화 필터도 적용되지 않았음을 확인.
