영어판을 AI 보조로 번역한 것이다.

# 13. 공개 자료 및 인용의 무결성

플래시 보고서나 커미셔닝 문서의 기입 칸은 공인된 공개 표준이나 출판된 엔지니어링 가이드라인을 인용할 수 있다. 그러나 결코 표준에 의해 기입 칸 자체가 대체될 수는 없다.

현대의 미션 크리티컬 엔지니어링에서 인용 규율은 기술적 엄밀성과 법적 무결성을 모두 보호한다. 업계 표준을 인용하는 것은 귀하의 검증 방법론이 방어 가능하고 동료 평가를 거친 엔지니어링 합의에 기반하고 있음을 입증한다. 그러나 비공개 공급업체 핸드북의 저작권 보호 표를 복사하거나 기밀 고객 도면을 공개 보고서에 붙여 넣는 행위는 즉각적인 저작권 침해 책임과 비밀유지계약(NDA) 위반을 초래한다.

본 장은 인용, 지적 재산권 경계, 수용 가능한 공공 엔지니어링 출처를 규율하는 엄격한 규칙을 정의한다.

## 인용이 할 수 있는 것과 할 수 없는 것

인용은 엔지니어링 방법론, 안전 정의 또는 환경 분류를 뒷받침하는 외부 권위자에 대한 참조(pointer)이다.

### 인용이 할 수 있는 것:
- **환경 등급의 확립**: ASHRAE TC 9.9에 대한 인용은 다음 문장을 뒷받침할 수 있다: *"2차 루프 냉각수 공급 온도는 ASHRAE 액체 냉각 클래스 W4 엔벨로프(32°C ~ 45°C)에 대해 감사되었다."*
- **전기적 기본 규칙 정의**: IEC 60204-1 또는 NFPA 70에 대한 인용은 다음 문장을 뒷받침할 수 있다: *"주 회로 단로기 및 비상 정지 인터록은 IEC 60204-1, 섹션 9.2(정지 카테고리 0: 기계 액추에이터로의 전원을 즉각 차단하는 비제어 정지)를 준수하여 검증되었다."*
- **커미셔닝 프로세스 용어 고정**: ASHRAE Guideline 0-2019에 대한 인용은 5단계 커미셔닝 계층 구조(레벨 1 공장 입회 시험부터 레벨 5 종합 시스템 시험까지)를 뒷받침할 수 있다.
- **알고리즘 방법론 참조**: Romano 등(arXiv:2607.19961) 및 Fearnhead 등(DOI:10.1080/10618600.2018.1512868)에 대한 인용은 Focus 및 CPOP 변화점 알고리즘에 대한 수학적 동료 검토 근거를 제공한다.

### 인용이 할 수 없는 것:
- **인용은 측정된 기입 칸을 채울 수 없다**: NVIDIA GB200 NVL72 마케팅 백서를 인용한다고 해서 시험 현장에서 실시간 반송 온도를 측정해야 할 의무가 면제되지 않는다. 관측 칸은 교정된 물리 센서로부터 측정된 관측값을 요구한다.
- **인용은 누락된 행을 면제할 수 없다**: 일반 커미셔닝 핸드북을 인용하며 *"업계 관행에 따라 단일 피드 고장 시험 생략함"*이라고 기재해서는 안 된다. 핸드북은 계약상 의무화된 시험 시나리오를 면제할 수 없다.
- **인용은 붙여넣기가 되어서는 안 된다**: 독점 공급업체 곡선, 기밀 고객 평면도 또는 저작권이 있는 표준 문안을 보고서에 복사하여 붙여 넣어서는 안 된다. 공식 문서 제목, 발행 기관, 개정 번호, 발행 연도로 문서를 인용하라.

## 공인된 공개 엔지니어링 참조 문서

본 현장 가이드의 방법론은 다음의 공개적이고 비독점적인 표준 및 업계 기관과 일치한다:

1. **ASHRAE Guideline 0-2019**: *The Commissioning Process (커미셔닝 프로세스)*. 발주처 프로젝트 요구사항(OPR), 설계 기준(BOD), 검증 체크리스트를 포함하여 시설을 위한 표준화된 품질 중심 커미셔닝 프로세스를 정의함.
2. **ASHRAE Guideline 1.1-2007**: *HVAC&R Technical Requirements for The Commissioning Process (커미셔닝 프로세스를 위한 HVAC&R 기술 요구사항)*. 1차 및 2차 유체 이송 루프에 대한 기능 성능 시험 프로토콜을 규정함.
3. **ASHRAE TC 9.9**: *Thermal Guidelines for Data Processing Environments (5th Edition, 2021) (데이터 처리 환경을 위한 열 가이드라인)*. 액체 냉각 환경 분류(클래스 W1 ~ W5) 및 결로 제어를 위한 설비 주변 노점 한계를 정의함.
4. **IEC 60204-1 (Edition 6.0, 2016)**: *Safety of Machinery – Electrical Equipment of Machines – Part 1: General Requirements (기계류의 안전성 - 기계의 전기 장비 - 제1부: 일반 요구사항)*. 산업용 기계의 전기적 절연, 과전류 보호, 비상 정지 하드와이어 루프, 절연 내력 시험을 규정함.
5. **NFPA 70 (National Electrical Code, 2023 Edition)**: Article 645 (정보 기술 장비) 및 Article 250 (접지 및 본딩).
6. **Open Compute Project (OCP) 액체 냉각 가이드라인**: 2차 유체 루프 청정도, 재료 호환성(접액부 금속 재질), 퀵 디스커넥트 분류(블레이드 수준의 블라인드 메이트(UQD)와 Danfoss FD83과 같은 전부하 매니폴드 시험 커플링을 명시적으로 구분)를 규정하는 개방형 표준.
7. **ISA-5.1-2009**: *Instrumentation Symbols and Identification (계측 기호 및 식별)*. 액체 냉각 루프를 위한 배관 및 계장 다이어그램(P&ID)의 표준화된 도면 작성을 규정함.

## 공급업체 제안서 회피에 대한 방어

커미셔닝 회의 중 준비가 부족한 장비 공급업체가 흔히 사용하는 전술은 불합격된 시험 칸에 대응하여 일반적인 백서나 학술 논문 프리프린트를 제시하는 것이다.

부하 장치 캐비닛이 심각한 유량 기아로 인해 15분 유지 시간에 실패했을 때, 공급업체가 "첨단 마이크로채널 콜드 플레이트는 일시적인 비등을 견딜 수 있다"는 내용의 출판된 논문을 제출하더라도 해당 제출물을 즉각 기각하라.
- 백서는 통제된 조건에서의 실험실 실험을 기술한 학술 문서일 뿐이다.
- 귀하의 시험은 NVL72급 양산 랙을 모사하기로 계약된 특정 기계에 대한 인수 검증이다.
- 플래시 보고서는 인용된 사양서 개정본에 대해 물리적 기계가 현장에서 실제로 수행한 결과를 기록한다. 학술적 가능성에 대해 논쟁하지 않는다.

경계를 지켜라. 인용은 참고문헌 행으로 남겨두고, 기입 칸은 오직 귀하의 몫으로 유지하라.

## 기록해야 할 결정 사항

플래시 보고서의 적합성 및 인용 섹션에 다음을 문서화하라:

- 보고서에 인용된 모든 외부 표준의 공식 제목, 발행 기관, 판(edition) 및 개정 번호.
- 독점 공급업체 문안, 기밀 고객 데이터 또는 저작권이 있는 도면이 문서에 붙여 넣어지지 않았음을 보증하는 인증.
- 모든 기술적 한계치가 당시 유효한 확정된 프로젝트 사양서 개정본에 대해 평가되었음을 확인하는 서명된 진술서.
