영어판을 AI 보조로 번역한 것이다.

# 15. 알고리즘 분석: 온라인 감지기와 오프라인 CPOP

5대 시나리오 합격행은 여전히 부하 장치 시험에 대한 궁극적인 인간의 판단 영역으로 남는다. 알고리즘은 펜을 쥘 수 없다.

그러나 여러 대의 병렬 메가와트급 클러스터가 관여하는 현대의 커미셔닝 캠페인에서 알고리즘 기반 이상 감지는 대단히 유용하고 객관적인 "자(ruler)" 역할을 한다. 이는 사람의 눈이 놓치기 쉬운 미묘한 물리적 천이 현상, 즉 표면상 안정된 유지 시간 동안 수력 밸브가 의도치 않게 서서히 닫히거나, 침적 쉘 내부에서 단일 히터 엘리먼트가 소손되거나, 기록되지 않은 설비 밸브 조작으로 인해 2차 냉각수 유량이 우회되는 등의 문제를 식별해 낸다.

본 장은 두 가지 온라인 변화점 감지 프레임워크(**Focus** 및 **FLOC**)와 하나의 오프라인 구간별 선형 피팅 방법(**CPOP**)을 규율하는 엄격한 운영 경계를 정의한다.

(다단계 부하 시험 파형, 온라인 트리거 타임라인, 오프라인 구간별 선형 세그멘테이션, 알고리즘 후보 분류 프로토콜은 그림 05 참조).

## 온라인 대 오프라인: 근본적인 구분

플래시 보고서는 온라인 방법과 오프라인 방법 사이에 절대적인 구분을 강제한다:

- **온라인 방법 (Focus, FLOC)**: 활성 시험 구간 동안 초 단위로 유입되는 텔레메트리에 따라 실시간으로 순차 실행된다. 기계가 작동하는 동안 후보 이벤트 플래그를 방출할 수 있다. 이는 실시간 상황 인식을 위해 설계되었다.
- **오프라인 방법 (CPOP)**: 반드시 *내보내기 파일이 중지되고, 닫히며, 암호화 해시 처리가 완료된 후에만* 엄격히 실행된다. 전체 과거 시계열을 전역적으로 분석한다.

### 두 가지 중요한 프로토콜 규칙:
1. **실시간으로 증가 중인 파일에 오프라인 방법을 실행하고 그 결과를 "온라인"이라고 불러서는 결코 안 된다.** 오프라인 알고리즘은 전체 데이터세트에 접근할 수 있다고 가정하므로, 닫히지 않은 스트림에서 이를 실행하면 거짓 경보를 생성하는 불안정한 에지 아티팩트가 발생한다.
2. **이미 편집, 정제 또는 필터링된 파일에 온라인 감지기를 실행하고 그 결과를 "발견"이라고 불러서는 결코 안 된다.** 온라인 감지기는 원시 스트림을 실시간으로 평가해야 한다. 시험 후 편집된 CSV 파일에 이를 실행하는 것은 기정사실에 곡선을 꿰맞추는 것에 불과하다.

## 온라인 감지기 1: Focus

**Focus** (Fast Online Changepoint Detection for Poisson and Gaussian streams)는 파일이 종료될 필요 없이 단일 연속 텔레메트리 채널을 모니터링하여 평균이나 분산의 변화를 감지한다.

이 수학적 방법론은 Romano, Ward, Fan, Rigaill, Runge, Eckley, Fearnhead의 동료 평가 학술 논문(*arXiv:2607.19961*, 2026)에 문서화되어 있다. 커미셔닝 파이프라인에서 Focus를 사용하는 경우, 해당 논문을 제목으로 인용하되 플래시 보고서 내부에 수학적 유도 과정을 재현하지 마라.

### Focus에 대한 운영 규칙
- **단일 채널 모니터링**: Focus는 **한 번에 하나의 원시 물리 채널**, 특히 반송 냉각수 온도(T_out), 체적 유량(Q_v), 또는 유효 전력(P_elec)에 적용되어야 한다. 인위적인 "냉각 성능 지수"와 같은 혼합 복합 지수에 적용하는 것은 감지된 변화의 물리적 근본 원인을 은폐한다.
- **사전 선언된 임계값**: 이상 감지 임계값(λ)은 *시험 구간이 시작되기 전에* 계산되어 요구사양 시트에 기재되어 있어야 한다.
- **사후 재조정(Retuning)의 금지**: 유지 시간 동안 Focus가 경보를 트리거했을 때, 경보를 잠재우기 위해 감도를 낮추거나 임계값을 변경하는 것은 엄격히 금지된다! 데이터를 본 후 임계값을 변경하는 것은 프로세스가 불안정했음을 자인하는 행위다. 후보 타임스탬프를 기록하고 절차를 계속 진행하라.

## 온라인 감지기 2: FLOC

**FLOC (Fast Localized Online Changepoints)**은 인접한 슬라이딩 윈도우 전반에서 국부 분산 비율과 단기 추세 변화를 추적하도록 설계된 보완적 온라인 감지기이다(예: 30초 후행 윈도우와 120초 과거 기준선 비교).

### 온라인 감지 신호(Hit)가 의미하는 바
활성 시험 중에 Focus나 FLOC이 경보를 트리거할 때, 해당 감지는 **후보 타임스탬프(candidate timestamp)**일 뿐이다. 그것은 자동화된 판정이 아니다.

운전자와 기록자는 엄격한 비교 프로토콜을 통해 후보 타임스탬프를 처리해야 한다:
1. **운전자의 명령 로그와 감지 시각 비교**:
 - 후보 감지가 `14:30:02 UTC`에 발생했고, 운전자의 명령 로그에서 60kW에서 90kW로의 부하 스텝이 `14:30:00 UTC`에 명령되었음이 확인된다면, 해당 감지는 **예상된 스텝(EXPECTED STEP)**으로 분류된다. 감지기는 단지 운전자가 명령한 시나리오 천이를 감지했을 뿐이다.
 - 어떠한 명령도 내려지지 않은 15분 정상 유지 시간 중 12분이 지난 시점인 `14:42:15 UTC`에 후보 감지가 발생했다면, 해당 감지는 **명령되지 않은 유지 중간 단절(UNCOMMANDED MID-HOLD BREAK)**로 분류된다.
2. **유지 중간 단절에 대한 인간의 조치**:
 - 기록자는 해당 평탄 구간을 즉각 점검 대상으로 표시한다.
 - 사전 선언된 시험 프로토콜이 명령되지 않은 단절 발생 시 중단을 의무화하고 있다면, 가열 전원을 차단한다.
 - 프로토콜이 완료를 허용하는 경우 유지를 계속 진행하되, 감지 타임스탬프 시점에서 정상 상태 유지를 **분할(SPLIT)**한다. 감지 시점 이전 기간은 부분적 적합성 평가를 받을 수 있으나, 감지 시점 이후 기간은 합격을 상속받지 못한다.

### 불일치하는 감지 시각의 평균화 금지
FLOC이 `14:42:10 UTC`에 경보를 트리거하고 Focus가 `14:42:25 UTC`에 경보를 트리거한 경우, **두 타임스탬프를 평균화(`14:42:17.5 UTC`)하여 이를 변화점이라고 불러서는 절대 안 된다!** 두 알고리즘의 출력을 평균하는 것은 물리적 현실의 그 무엇과도 일치하지 않는 합성 타임스탬프를 만들어낼 뿐이다. 보고서에 두 후보 시각을 나란히 기록하고, 인간 감사관이 두 시점 주변의 원시 1초 샘플을 정밀 검사하도록 하라.

## 오프라인 방법: CPOP (연속 구간별 선형 최적 분할)

시험 캠페인이 완료되고, 내보내기 파일이 중지되며, SHA-256 해시가 봉인된 후, 엔지니어링 팀은 정상 상태 유지를 분석하기 위해 **CPOP**을 적용할 수 있다.

Fearnhead, Maidstone, Letchford(*Journal of Computational and Graphical Statistics*, 2019, DOI: 10.1080/10618600.2018.1512868)에 의해 문서화된 CPOP은 시계열에 연속 구간별 선형 모델을 적합(fitting)하여, 기울기 변화 횟수에 대한 페널티 β를 갖는 L2 적합 비용을 최소화하면서 데이터의 물리적 기울기가 변경된 정확한 순간을 식별한다:

$$\text{Cost} = \min_{K, \tau} \sum_{k=0}^K \sum_{i=\tau_k+1}^{\tau_{k+1}} (y_i - f_k(i))^2 + \beta \cdot K$$

여기서 K는 변화점의 수이고, f_k는 선형 세그먼트이며, β는 사전 선언된 페널티 파라미터이다.

### CPOP이 평가하는 대상
CPOP은 기지의 열적 웜업 과도 구간(t ≥ 4τ)을 의도적으로 제외하고 유지 시간의 정상 상태 유지 부분에만 독점적으로 적용된다.
- **단일 직선 기울기 (K = 0)**: CPOP이 거의 0에 가까운 기울기(|m| ≤ 0.001 K/s)를 갖는 단일 수평선으로 유지 구간을 적합하는 경우, 이는 해당 평탄 구간이 진정한 열적 평형을 달성했다는 수학적 확인을 제공한다.
- **유지 중간 기울기 단절 (K ≥ 1)**: CPOP이 정상 유지 중간에 변화점을 감지한다면, 이는 물리적 변화가 발생했음을 나타낸다:
 - 전기 전력은 일정한데 유체 온도의 기울기가 갑자기 위로 꺾인다면, CPOP은 수력학적 유량 제한(의도치 않은 밸브 드리프트 또는 스트레이너 오염 등)을 감지한 것이다.
 - 유체 온도의 기울기가 갑자기 아래로 꺾인다면, 바이패스 밸브 누설로 인해 차가운 유체가 반송 스트림에 혼입되고 있음을 드러낸다.

### CPOP이 말해줄 수 없는 것
- CPOP은 해당 평탄 구간이 합격했다고 말할 수 없다.
- CPOP은 온도 상승이 전기 전력과 일치하는지 검증할 수 없다.
- CPOP은 온도차가 올바른 부호(T_out > T_in)를 가지고 있는지 확인할 수 없다. 차가운 액체가 뜨겁게 들어왔다가 더 차갑게 나가는 상태를 나타내는 아름답게 피팅된 단일 직선 기울기라 하더라도 여전히 부호 검증에서 불합격이다!

CPOP은 기하학적 기울기를 측정하는 자(ruler)이다. 요구사양서와 인간 엔지니어가 판단을 제공한다.

## 기록해야 할 결정 사항

플래시 보고서의 알고리즘 분석 섹션에 다음을 문서화하라:

- Focus, FLOC, CPOP의 소프트웨어 구현 명칭 및 버전 번호.
- 데이터 수집 전에 기재된 사전 선언된 이상 임계값 λ 및 오프라인 페널티 β.
- 운전자의 명령 로그 타임스탬프와 나란히 배열된 모든 후보 트리거 타임스탬프의 완전한 표.
- 모든 후보에 대한 인간 분류: *예상된 스텝(Expected Step)*, *검사 / 구간 분할(Inspect / Split Hold)*, 또는 *영향 없음(No Impact)*.
- 알고리즘 도구가 순전히 진단용 자로만 사용되었으며 자동화된 판정을 내리지 않았음을 인증하는 제3자(감사관)의 이니셜.
