영어판을 AI 보조로 번역한 것이다.

# 16. 진단 사례집: 알고리즘 감지 신호의 처리 방법

이전 장에서 설명한 변화점 감지 알고리즘은 타임스탬프를 생성한다. 이 마지막 장은 알고리즘이 감지 신호(hit)를 방출했을 때 엔지니어, 운전자, 제3자 감사관이 물리적으로 무엇을 해야 하는지에 대한 실무적인 진단 사례집을 제공한다.

여기에 제시된 시나리오들은 수 메가와트급 고밀도 액체 냉각 설비의 실제 커미셔닝 캠페인에서 도출된 종합적인 운영 사례 연구들이다. 어떤 사례가 불편할 정도로 익숙하게 느껴진다면, 그것은 시험 팀이 부하 장치 시험을 서두르려 할 때마다 업계 전반에서 이러한 고장 모드가 반복해서 발생하기 때문이다.

## 사례 1: 감지 신호가 지시된 스텝과 일치하는 경우

### 운영 증거
Focus 또는 FLOC이 `14:15:02 UTC`에 경보를 트리거한다. 운전자 로그는 25%(30kW)에서 50%(60kW)로의 지시된 부하 스텝이 `14:15:00 UTC`에 개시되었음을 확인해 준다. 유효 전력은 1.2초 이내에 깔끔하게 스텝 전환되었고, 반송 냉각수 온도는 매끄러운 지수 함수적 상승(τ ≈ 45 s)을 시작했다.

### 진단 판단
- **인간 분류**: **예상된 스텝 (EXPECTED STEP)**.
- **조치**: 해당 감지 신호는 명령 타임스탬프와 나란히 감사 로그에 문서화된다(Δt = +2.0 s, 허용 가능한 5초 제어 지연 이내).
- **피해야 할 함정**: 감지기가 "너무 민감하다"고 결론짓고 다음 스텝에서 조용해지도록 감지 임계값을 올리려 시도하지 마라! 지시된 스텝에서 감지기가 침묵하는 것은 감지기가 귀머거리라는 증거일 뿐이다. 정직한 알고리즘이라면 지시된 부하 스텝을 *마땅히* 감지해야 한다. 이벤트를 기록하고 계속 진행하라.

## 사례 2: 정상 유지 구간 내부에서 명령되지 않은 감지 신호 발생

### 운영 증거
부하 장치가 100% 부하(120kW)에서 계획된 15분 정상 유지 시간 중 7분째를 지나고 있다. 지시된 전기 부하는 전혀 움직이지 않았다. `14:37:18 UTC`에 FLOC이 반송 온도 채널에서 경보를 트리거한다.

실시간 데이터 블록을 검토한 운전자는 다음을 관측한다:
- 유효 전력은 120.1 kW로 완벽하게 일정하다.
- 캐비닛 2의 체적 유량이 176.4 LPM에서 142.1 LPM으로 하향 드리프트했다.
- 캐비닛 2의 반송 냉각수 온도가 45.1°C에서 48.9°C로 상승 중이다(ΔT가 10.0K에서 13.8K로 확대됨).

### 진단 판단
- **인간 분류**: **명령되지 않은 유지 중간 단절 (수력학적 이상)**.
- **물리적 근본 원인**: 조절 트림 밸브 액추에이터가 유체 압력에 의해 밀려났거나, 인라인 50μm 바이패스 스트레이너가 시공 잔여 이물질로 막히기 시작했거나, 작업자가 실수로 2차 매니폴드의 수동 볼 밸브를 건드렸다.
- **조치**:
 1. 사전 선언된 안전 규칙에 따라 48.0°C를 초과하는 온도 드리프트 시 정지가 의무화되어 있다면, 즉시 히터 전원을 차단한다.
 2. 트립 없이 운전이 완료된 경우, `14:37:18 UTC` 시점에서 **유지 시간을 분할(SPLIT)**한다. 단절 이전의 초기 7분은 부분적인 정상 상태 증거로 인정될 수 있다. 마지막 8분은 유지 안정성 기준에서 **불합격(FAIL)** 처리되며 100% 용량 승인에 사용할 수 없다.
 3. 엔지니어가 전체 15분 구간을 단일 합성 평탄 구간으로 평균화하는 행위는 어떠한 경우에도 용납되지 않는다! 저하되는 유량을 이전의 정상 유량과 평균화하는 것은 수력학적 성능 저하를 은폐하는 안락한 허구를 만들어낼 뿐이다.

## 사례 3: 두 온라인 감지기의 결과가 불일치하는 경우

### 운영 증거
15분 유지 시간 동안 FLOC이 `15:10:14 UTC`에 경보를 트리거한다. Focus는 18초 후인 `15:10:32 UTC`에 경보를 트리거한다. 운전자의 명령 로그는 완전히 조용하다.

### 진단 판단
- **인간 분류**: **원시 산점도 정밀 검사 (INSPECT RAW SCATTER)**.
- **조치**:
 1. **평균화의 엄격한 금지**: 두 타임스탬프를 절대 평균화(`15:10:23 UTC`)하지 마라! 평균화된 타임스탬프는 가상의 산물일 뿐이다.
 2. 두 감지 시점에 걸친 60초 구간 동안의 원시 1초 샘플을 정밀 검사한다.
 3. 통상적으로 국부 분산 비율을 평가하는 FLOC이 대류 난류가 넓어지기 시작하면서 먼저 발동하고, 누적 합 변동을 평가하는 Focus는 평균 온도가 우도(likelihood) 임계값을 지나 드리프트한 후에 두 번째로 발동하는 경우가 흔하다.
 4. 두 타임스탬프 모두 단일 연속 외란 구간의 후보 경계로 변화점 표에 기록된다: `[15:10:14 ~ 15:10:32 UTC]`. 인간 감사관이 해당 범위 내의 물리적 원인을 평가한다.

## 사례 4: 감지기는 조용한데 채널이 동결(stale)된 경우

### 운영 증거
100% 부하에서의 15분 유지가 완료되었다. Focus와 FLOC 모두 단 하나의 경보도 울리지 않았다. 초급 기술자는 이번 운전이 "대단히 안정적이었다"고 보고한다.

원시 CSV 파일을 검사한 제3자 감사관은 반송 온도 RTD-102가 900초 연속으로 정확히 45.000000°C만을 보고했음을 확인한다. 유지 시간 전반에 걸쳐 계산된 표본 분산은 $σ² \equiv 0.000000 K²$이다.

### 진단 판단
- **인간 분류**: **정체 데이터 / 버퍼 동결 사기**.
- **물리적 현실**: 감지기가 조용했던 이유는 입력 데이터가 죽어 있었기 때문이다! 변화점 알고리즘은 수치 시계열의 편차를 평가하는데, 시계열이 평탄한 상수라면 알고리즘은 편차가 전혀 없는 것으로 보아 침묵을 지킨다.
- **조치**:
 1. 감지기의 침묵은 프로세스 안정성의 증거가 아니라 텔레메트리 고장의 증거다.
 2. 해당 평탄 구간은 데이터 품질 게이트에서 **불합격(FAIL)** 처리된다.
 3. 에지 게이트웨이 통신 스레드 또는 ADC 드라이버를 진단하고 재시작해야 하며, 전체 부하 단계를 처음부터 다시 실행해야 한다.

## 사례 5: 오프라인 CPOP이 유지 시작 시점에서 기울기 단절을 표시하는 경우

### 운영 증거
시험 운전이 완료되고 파일이 닫힌 후 100% 부하 유지 구간에 대해 CPOP을 실행한다. CPOP은 15분 유지 중 02분 시점에서 기울기 변화를 식별한다. 지시된 유효 전력은 전 구간 동안 일정했다.

### 진단 판단
- **인간 분류**: **과도 구간 평가 박스 오정렬**.
- **물리적 근본 원인**: 운전자가 정상 상태 평가 박스를 너무 일찍 잡았다! 유지 시간의 초기 2분은 유체 루프와 무거운 스테인리스 스틸 용기 쉘의 물리적 열 웜업 과도 구간(τ ≈ 45 s)을 나타냈다. 이 2분 동안 유체 온도는 여전히 점근적 한계를 향해 곡선을 그리며 상승하고 있었다. CPOP은 곡선형 웜업 과도 상태에서 수평 정상 평탄 구간으로의 천이를 정확하게 식별해 낸 것이다.
- **조치**:
 1. "평탄 구간이 CPOP에서 실패했다"고 주장하지 마라.
 2. 프로젝트 시트의 분석 평가 박스를 04분(t ≥ 4τ)부터 시작하도록 조정하라.
 3. 축소된 구간 `[04분 ~ 15분]`에 대해 CPOP을 재실행하라. 이제 CPOP이 남은 11분을 단일의 깨끗한 수평 기울기(|m| ≤ 0.001 K/s)로 피팅한다면, 정상 상태 평탄 구간은 수학적으로 검증된 것이다.
 4. 구간 경계에 대한 엔지니어링 근거로서 열 시정수(τ = 45 s)를 보고서에 문서화하라.

## 사례 6: 전력이 일정한데 CPOP이 유지 중간 기울기 단절을 감지하는 경우

### 운영 증거
닫힌 파일에서 CPOP이 15분 유지 구간을 분석하여 09분 시점에 명확한 기울기 단절을 표시한다. 유효 전력은 단일 수평 기울기(P_elec = 120.1 kW ± 0.1 kW)이다. 체적 유량 또한 평탄하다. 그러나 온도 기울기는 0.000 K/s(수평)에서 +0.008 K/s(상향 상승)로 전환된다.

### 진단 판단
- **인간 분류**: **설비 1차 냉각 계통 드리프트**.
- **물리적 근본 원인**: 전력과 2차 유량이 일정했으므로, 상승하는 반송 온도는 부하 장치에 의해 발생한 것일 수 없다. 그것은 **설비 1차 냉수 루프**에 의해 발생했다. 즉, 설비 중앙 칠러 플랜트에서 냉각탑 팬 단계 탈락이 발생하여 부하 장치로 유입되는 2차 공급 냉각수(T_in)가 35.0°C에서 37.2°C로 데워진 것이다.
- **조치**:
 1. 공급 온도 채널을 확인하라: 만약 T_in이 T_out의 기울기를 그대로 반영하고 있다면, 부하 장치의 내부 온도 상승(ΔT = T_out - T_in)은 10.04K로 완벽하게 평탄하게 유지된 것이다.
 2. 온도 상승의 원인을 설비 1차 공급수 드리프트로 귀속시키는 정직한 경계 문장을 작성하라(외부 장비 - CDU 행).
 3. 부하 장치의 열용량은 검증된 상태로 유지되며, 설비 1차 루프 안정성은 한계 사항으로 기록된다.

## 사례 7: CPOP은 정상인데 열 부호가 잘못된 경우

### 운영 증거
CPOP이 15분 전부하 유지를 흠잡을 데 없는 단일 수평 기울기(K = 0, 제로 분산)로 피팅한다. 그러나 측정된 공급 온도는 45.1°C이고 반송 온도는 35.0°C이다.

### 진단 판단
- **인간 분류**: **수력 배관 역연결**.
- **물리적 현실**: 시험 팀이 부하 장치 반송 포트에 공급 호스를 연결하고 공급 포트에 반송 호스를 연결했다! 유체가 인접 열교환기에서 뜨겁게 유입되어 더 차갑게 나가고 있거나, Modbus 변환 표에서 소프트웨어 채널 라벨이 반대로 뒤바뀐 것이다.
- **조치**:
 1. 알고리즘은 "공급"과 "반송"의 물리적 의미를 알지 못하며 오직 숫자를 맞출 뿐이다. 부호가 잘못된 깨끗한 기울기라 하더라도 여전히 부호 검증에서 치명적인 불합격이다.
 2. 해당 운전은 즉각적인 **불합격(FAIL)**이다.
 3. 엔지니어가 최종 슬라이드에서 부호를 뒤집기 위해 절댓값 함수를 적용하는 것은 어떠한 경우에도 용납되지 않는다! 시험 현장에서 호스 배관을 바로잡거나 채널 라벨을 수정한 후 대낮에 투명하게 운전을 재실행하라.

## 사례 8: 누군가 경영진용 슬라이드를 위해 단일 숫자를 요구하는 경우

### 운영 증거
정식 보고서가 취합되기 전에 프로젝트 매니저나 임원이 시험 데스크로 다가와 요구한다: *"아침 보고 슬라이드에 붙여 넣을 수 있게 캐비닛 3의 변화점에 대해 딱 하나의 숫자만 주십시오."*

운전자 로그에는 `14:20:00`의 스텝 명령, `14:20:03`의 FLOC 감지, `14:20:18`의 Focus 감지, `14:23:45`의 CPOP 기울기 천이가 기록되어 있다.

### 진단 판단
- **엔지니어의 대응**:
 1. **평균화된 숫자 제공 거부**: $\frac{14:20:00 + 14:20:03 + 14:20:18 + 14:23:45}{4}$를 계산하여 날조된 타임스탬프 `14:21:01.5`를 건네주어서는 안 된다!
 2. **감사 가능한 표 제시**: 구조화된 표를 제공하라:
 - *지시된 스텝 시각*: `14:20:00 UTC`
 - *온라인 감지 구간*: `14:20:03 ~ 14:20:18 UTC`
 - *열적 정정 완료 시점 (CPOP)*: `14:23:45 UTC` (정정 시간 Δt = 225 s)
 - *인간 분류*: **예상된 부하 스텝 (합격/PASS)**
 3. 임원이 표 전체를 슬라이드에 싣는 것을 거부한다면, 슬라이드에는 오직 인간 판정과 명령 시각만을 수록해야 한다. 날조된 중간 숫자를 넣어서는 안 된다.

## 요약: 시험 당일의 표준 절차

모든 시험 캠페인 동안 다음의 정확한 시계열 프로토콜을 준수하라:

1. **가열 전**: 불변의 원시 CSV 로깅 경로를 검증한다. Focus, FLOC, CPOP 임계값이 시트에 확정되었음을 확인한다. 가열 전 정체 데이터 방지 증명 시험을 실행한다(센서 하나를 분리하여 파이프라인이 공백을 등록함을 입증).
2. **활성 시험 구간 중**: 실시간 텔레메트리 스트림을 모니터링한다. 모든 온라인 후보 감지에 대해 운전자의 명령 로그 옆에 즉시 타임스탬프를 기록한다. 사전 작성된 규칙을 적용하여 표시(mark)하거나 정지(halt)한다. 감지 신호가 사라지는지 보겠다고 유지 시간을 임의로 연장하지 마라.
3. **파일 닫기 후**: 원시 CSV 파일을 암호학적으로 해시 처리한다(SHA-256). 정상 유지 박스에 대해 오프라인 CPOP을 실행한다(초기 4τ 웜업 구간 제외).
4. **감사 표 컴파일**: 모든 후보 감지를 명령 로그 이벤트와 정렬한다. 모든 행에 대해 인간 분류(*예상된 스텝*, *검사 / 구간 분할*, *영향 없음*)에 이니셜을 날인한다.
5. **5대 합격행 적용**: 검증된 결과들을 플래시 보고서 첫 페이지로 이전한다. 수락의 문장에 서명하거나 명시적인 거부의 문장을 제출한다.
