แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 1. การผ่านทั้งห้ารายการ

แฟลชรีพอร์ตที่เข้มงวดไม่เปิดหัวด้วยบทบรรยาย บทสรุปสำหรับผู้บริหารที่เต็มไปด้วยถ้อยคำชวนมองในแง่ดี หรือภาพถ่ายที่คัดสรรมาอย่างดีของไฟ LED แสดงสถานะสีเขียว แต่จะเปิดด้วยห้าบรรทัดที่ชัดเจนซึ่งจัดเรียงในตารางที่ไม่อาจโอนอ่อนได้ ณ ส่วนบนสุดของหน้าแรก:

1. **การทดสอบก่อนเริ่ม (Pretest)**: เครื่องจักรและลูปไฮโดรนิกส์ที่เชื่อมต่อมีความพร้อมสำหรับการทดสอบก่อนที่จะเพิ่มความร้อนเข้าไปหรือไม่?
2. **ลำดับขั้นโหลด (Gradient)**: ระบบได้สาธิตให้เห็นถึงที่ราบคงตัว (plateaus) ที่ชัดเจนและมีเสถียรภาพตลอดทุกขั้นตอนโหลดที่สั่งการหรือไม่?
3. **โหลดเกินพิกัด (Overload)**: การเข้าสู่สภาวะเกินพิกัดที่ระบุไว้บนป้ายชื่อ (nameplate capacity) ได้รับการเข้าถึงอย่างปลอดภัย ได้รับการตรวจสอบ และออกจากสภาวะนั้นอย่างหมดจดหรือไม่?
4. **การเปลี่ยนขั้นตอนแบบฉับพลัน (Step Change)**: การเพิ่มและลดโหลดอย่างกะทันหันเกิดขึ้นเป็นขั้นบันไดที่แท้จริง โดยไม่ก่อให้เกิดการแกว่งของการควบคุม (control oscillation) หรือค้อนน้ำ (water hammer) หรือไม่?
5. **ความผิดพร่องของแหล่งจ่ายเดี่ยว (Single-Feed Fault)**: แหล่งจ่ายไฟฟ้าอิสระแหล่งใดแหล่งหนึ่งเกิดการทริปอย่างหมดจด โดยไม่ทำให้แหล่งจ่ายรองขาดเสถียรภาพ หรือทำให้ไฟฟ้าควบคุมดับลงหรือไม่?

แต่ละบรรทัดในห้าบรรทัดนี้ต้องได้รับการบันทึกเป็น **PASS** (ผ่าน), **FAIL** (ไม่ผ่าน), หรือ **NOT RUN** (ไม่ได้ทดสอบ) (ดูภาพที่ 01 สำหรับผังแฟลชรีพอร์ตหน้าเดียวที่เป็นทางการและตารางการตรวจสอบการผ่านทั้งห้ารายการ)

คำตัดสินการทดสอบโดยรวมจะเป็น **PASS** ก็ต่อเมื่อทุกบรรทัดที่คุณพยายามทดสอบได้รับการทำเครื่องหมายเป็น **PASS** เท่านั้น หากมีบรรทัดใดที่พยายามทดสอบแล้วได้รับการทำเครื่องหมายเป็น **FAIL** การทดสอบโดยรวมจะถือเป็น **FAIL** หากมีบรรทัดใดถูกละเว้นจากตารางเวลาของวันนั้น จะต้องบันทึกเป็น **NOT RUN** และข้ออ้างสิทธิ์โดยรวมจะหดแคบลงเหลือเฉพาะขอบเขตของบรรทัดที่คุณได้ดำเนินการจริงเท่านั้น ห้ามมิให้ละเว้นบรรทัดที่ไม่ได้ทดสอบอย่างเงียบๆ เพื่อสร้างภาพลวงตาของการตรวจสอบยืนยันที่สมบูรณ์ไม่ว่าในสถานการณ์ใดก็ตาม

## ทำไมต้องมีห้าบรรทัด

เส้นโค้งอนุกรมเวลา (time-series curve) เพียงเส้นเดียวสามารถดูนิ่งสงบได้อย่างหลอกตา ทั้งที่ซ่อนข้อบกพร่องร้ายแรงในการปฏิบัติงานไว้ หากวิศวกรที่ขาดประสบการณ์ดูเฉพาะช่วงอุณหภูมิของเหลวขากลับที่คงที่ยาวนาน 30 นาที พวกเขาอาจสรุปว่า "การทดสอบผ่านแล้ว" ทว่าภายในชั่วโมงเดียวกันนั้นเอง:

- อัตราการไหลทางชลศาสตร์เริ่มต้นอาจวนเวียนอยู่ต่ำกว่าเกณฑ์การเกิดโพรงไอ (cavitation floor) ของผู้ผลิตก่อนที่จะจ่ายความร้อน (ไม่ผ่านบรรทัด **Pretest**)
- ขั้นโหลดระดับกลางระหว่างศูนย์ถึงพิกัดเต็มอาจแสดงการพุ่งเกินทางความร้อน (thermal overshoot) หรือการแกว่งหาจุดสมดุล (hunting) อย่างรุนแรง (ไม่ผ่านบรรทัด **Gradient**)
- โหลดแบงก์อาจทริปเนื่องจากความร้อนพุ่งสูงเกินควบคุม (thermal runaway) ภายใน 30 วินาทีหลังแตะโหลดเกินพิกัด 110% (ไม่ผ่านบรรทัด **Overload**)
- การปลดโหลดฉุกเฉินอาจทำให้โซลินอยด์วาล์วที่ไม่มีการหน่วงเวลาปิดกระแทกลง ส่งผลให้เกิดคลื่นแรงดันค้อนน้ำ (acoustic water hammer) ที่สร้างความเค้นต่อปลอกรัดแมนิโฟลด์ (ไม่ผ่านบรรทัด **Step Change**)
- หรือการตัดวงจรแหล่งจ่าย A อาจทำให้แหล่งจ่ายไฟ 24VDC ภายในเกิดแรงดันตกชั่วขณะ (brown out) ส่งผลให้คอนโทรลเลอร์ควบคุมการทำงานรีบูตและสูญเสียข้อมูลเทเลเมทรีไปเป็นเวลาสามนาที (ไม่ผ่านบรรทัด **Single-Feed Fault**)

โครงสร้างห้าบรรทัดช่วยขจัดความคลุมเครือนี้ออกไป โดยแยกขีดความสามารถทางวิศวกรรมที่แตกต่างกันอย่างสิ้นเชิง ได้แก่ ชลศาสตร์, ความสามารถทางความร้อนในสภาวะคงตัว, ความทนทานต่อโหลดเกินพิกัด, การตอบสนองการควบคุมแบบพลวัต, และความซ้ำซ้อนทางไฟฟ้า ออกเป็นประตูการตรวจสอบที่เจรจาต่อรองไม่ได้ในแต่ละส่วน

คุณสามารถลดขอบเขตของการทดสอบได้ก่อนที่วันทดสอบจะเริ่มต้นขึ้น: หากข้อจำกัดด้านระบบสาธารณูปโภคของไซต์งานทำให้ไม่สามารถรันการทดสอบโหลดเกินพิกัดได้ จงเขียนการปรับลดขอบเขตนั้นลงในหน้าแรกของแผนการทดสอบด้วยหมึก พร้อมลงลายมือชื่อโดยเจ้าของเอกสารข้อกำหนด แต่การปรับลดขอบเขตที่เพิ่งถูกค้นพบขณะกำลังตรวจสอบกราฟหลังการรันเสร็จสิ้น ไม่ใช่การปรับปรุงเนื้อหาอย่างชาญฉลาด หากแต่เป็นบรรทัดที่ไม่ผ่านซึ่งมีคนพยายามปกปิดเอาไว้

## นิยามทางเทคนิคของแต่ละบรรทัด

### 1. Pretest (การทดสอบก่อนเริ่ม)
บรรทัดการทดสอบก่อนเริ่มทำหน้าที่ตรวจสอบสถานะทางชลศาสตร์และทางไฟฟ้าที่ระบบยังเย็นอยู่และเป็นฐานอ้างอิง ในช่วงหน้าต่างเวลาการรักษาเสถียรภาพที่โหลดศูนย์เป็นเวลา 10 นาทีตามข้อบังคับ โดยจะประเมินช่องตารางสามช่องตามข้อกำหนดทางวิศวกรรมที่อ้างอิง:
- **อัตราการไหลเชิงปริมาตรต่อตู้**: ต้องเกินเกณฑ์การทำความเย็นขั้นต่ำ (เช่น Q_v ≥ 170.0 LPM สำหรับยูนิตเสมือนขนาด 120kW คลาส NVL72) เพื่อให้แน่ใจว่าองค์ประกอบความร้อนจะจมอยู่ใต้ย่านการพาความร้อนที่ความเร็วสูงอย่างสมบูรณ์
- **อุณหภูมิสารหล่อเย็นขาเข้า**: ต้องอยู่ภายในขอบเขตการทดสอบและตรวจรับระบบของอาคารที่ประกาศไว้ (เช่น 35.0°C ± 1.5 K) และรักษาขอบเขตความปลอดภัยอย่างน้อย 2.0 K เหนืออุณหภูมิจุดน้ำค้างของโถงดาต้าเซ็นเตอร์ (T_in ≥ T_dp + 2.0 K)
- **ความดันแตกต่างของแมนิโฟลด์**: ต้องอยู่ต่ำกว่าค่าอิมพีแดนซ์ชลศาสตร์สูงสุดที่ยอมรับได้ของแร็ก (เช่น ΔP = P_in - P_out ≤ 115.0 kPa)

หากพารามิเตอร์การทดสอบก่อนเริ่มรายการใดรายการหนึ่งในสามรายการนี้อยู่นอกเกณฑ์ เครื่องจักรจะไม่พร้อมสำหรับการทดสอบ การจ่ายความร้อนเข้าสู่ระบบที่มีอัตราการไหลไม่เพียงพอหรืออุณหภูมิขาเข้านอกข้อกำหนด จะทำให้ฟิสิกส์การถ่ายเทความร้อนในกระบวนการถัดไปทั้งหมดเสียหาย

### 2. Gradient (ลำดับขั้นโหลด)
บรรทัดลำดับขั้นโหลดจะประเมินว่าโหลดแบงก์สามารถคงสถานะบนที่ราบความร้อนที่ชัดเจนและแยกแยะได้ตลอดทั้งย่านการทำงานหรือไม่ การทดสอบลำดับขั้นมาตรฐานจะไล่ระดับตามเศษหนึ่งส่วนสี่ของภาระพิกัด: 25% (30kW), 50% (60kW), 75% (90kW), และ 100% (120kW)

การจะผ่านบรรทัดลำดับขั้นโหลดได้นั้น ทุกระดับคงตัวจะต้องผ่านเกณฑ์สามประการ:
- **ระยะเวลาคงสถานะที่เพียงพอ**: ต้องคงสถานะไว้อย่างต่อเนื่องอย่างน้อย 15 นาทีในแต่ละระดับคงตัว เพื่อให้มวลความร้อนของลูปของเหลวและเนื้อโลหะของถังบรรจุที่สัมผัสของเหลว (τ ≈ 45 s) ปรับตัวเข้าสู่เสถียรภาพอย่างสมบูรณ์
- **การปิดสมดุลความร้อนตามหลักอุณหพลศาสตร์**: ความร้อนที่อนุมานได้ว่าถูกดูดซับโดยสายของเหลว (Q_liquid = ṁ C_p ΔT) ต้องตรงกับกำลังไฟฟ้าจริงที่สั่งการภายในช่วง ± 3.0% หลังจากหักลบโหลดอากาศร่วมและการสูญเสียผ่านเปลือกหุ้มที่ได้รับการพิสูจน์แล้ว
- **เสถียรภาพและการไร้ซึ่งการเลื่อนลอย**: อุณหภูมิสารหล่อเย็นที่เพิ่มขึ้น (ΔT) ต้องไม่แสดงการเลื่อนลอยขึ้นในทิศทางเดียว (monotonic upward drift) ในช่วง 5 นาทีสุดท้ายของการคงสถานะ

### 3. Overload (โหลดเกินพิกัด)
บรรทัดโหลดเกินพิกัดจะตรวจสอบระยะเผื่อความปลอดภัยด้านการออกแบบทางความร้อนและทางไฟฟ้าของระบบ โดยการทดสอบการข้ามเกินพิกัดป้ายชื่อ 100% ชั่วคราว ซึ่งโดยทั่วไปกำหนดไว้ที่ 110% (132kW สำหรับฐานอ้างอิง 120kW) คงสถานะไว้ตามระยะเวลาที่ประกาศล่วงหน้าอย่างเข้มงวดเป็นเวลา 5 นาที

บรรทัดโหลดเกินพิกัดถูกนิยามไว้อย่างชัดเจนว่าเป็นการ **เข้าเยี่ยมชมชั่วคราว (visit)** ไม่ใช่พิกัดการทำงานถาวร บรรทัดนี้จะผ่านได้หากยูนิตเข้าสู่ระดับโหลดเกินพิกัดได้อย่างราบรื่น รักษาสถานะการคงโหลดไว้ได้โดยไม่ทริปสวิตช์ความร้อนเกิน ไม่มีการกระตุกของคอนแทกเตอร์หรือสายไฟร้อนเกินไป และออกจากสภาวะกลับสู่โหลดพิกัดหรือศูนย์ได้อย่างหมดจด บรรทัดนี้จะไม่ผ่านหากมีสวิตช์ป้องกันตัวใดทำงาน หากของเหลวเกิดการเดือดที่ผิวสัมผัสของปลอกหุ้ม หรือหากทีมงานทดสอบยืดเวลาการทดสอบเกินกว่าหน้าต่างที่ประกาศล่วงหน้าเพื่อโอ้อวดประสิทธิภาพ

### 4. Step Change (การเปลี่ยนขั้นตอนแบบฉับพลัน)
บรรทัดการเปลี่ยนขั้นตอนแบบฉับพลันจะตรวจสอบการตอบสนองเชิงพลวัตในสภาวะทรานเชียนต์ของโหลดแบงก์แบบของเหลวและลูปควบคุมของ CDU ประจำอาคารที่เกี่ยวข้อง ในระหว่างการเปลี่ยนระดับกำลังไฟฟ้าขนาดใหญ่และกะทันหัน การตรวจสอบมาตรฐานประกอบด้วยการกระโดดในทันทีจากโหลดต่ำ (25%) ไปยังโหลดเต็มพิกัด (100%) ตามด้วยการปลดโหลดกลับสู่โหลดต่ำในทันที

การเปลี่ยนขั้นตอนแบบฉับพลันจะผ่านได้ก็ต่อเมื่อ:
- กำลังไฟฟ้าที่สั่งการเปลี่ยนผ่านได้อย่างหมดจดภายในเวลาน้อยกว่า 1.5 วินาที โดยไม่ทำให้เบรกเกอร์ต้นทางทริป
- วาล์วควบคุมการทำความเย็นแบบปรับระดับได้ (TCV) ตอบสนองต่อการเปลี่ยนแปลงได้อย่างราบรื่นโดยไม่เกิดการแกว่งหาจุดสมดุล (hunting), การกระดอนของวาล์ว (valve bounce), หรือการแกว่งรอบวงจำกัดต่อเนื่อง (sustained limit-cycle oscillation)
- การทำงานอย่างรวดเร็วของวาล์วต้องไม่ก่อให้เกิดปรากฏการณ์ค้อนน้ำทางชลศาสตร์ที่สร้างความเสียหาย (แรงดันพุ่งชั่วขณะของแมนิโฟลด์สถิตต้องเป็นไปตาม ΔP_surge ≤ 15.0 kPa)

### 5. Single-Feed Fault (ความผิดพร่องของแหล่งจ่ายเดี่ยว)
บรรทัดความผิดพร่องของแหล่งจ่ายเดี่ยวทำหน้าที่ตรวจสอบสถาปัตยกรรมการกระจายไฟฟ้าแบบ 2N ในดาต้าเซ็นเตอร์ระดับภารกิจวิกฤตสมัยใหม่ ตู้แร็ก IT จะได้รับพลังงานผ่านแหล่งจ่ายอิสระสองทาง (Feeder A และ Feeder B) โหลดแบงก์แบบของเหลวที่ทำหน้าที่แทนแร็ก NVL72 จะต้องจำลองสถาปัตยกรรมพลังงานแบบสองเส้นทางนี้

ในระหว่างการทดสอบแหล่งจ่ายเดี่ยว ขณะที่ยูนิตทำงานที่พิกัดความจุ 100% ผู้ควบคุมจะทำการทริปเซอร์กิตเบรกเกอร์สำหรับ Feeder A ด้วยตนเอง การจะผ่านได้ต้องเป็นไปตามเกณฑ์:
- วงจรตรรกะช่วยของคอนแทกเตอร์ต้องปลดชุดฮีตเตอร์ Bank 1 และ 2 ออกในทันที (< 20 มิลลิวินาที)
- Feeder B ต้องรับภาระ Bank 3 และ 4 (50% ของโหลดพิกัด) ได้อย่างต่อเนื่องไร้รอยต่อ โดยไม่เกิดกระแสกระชากในสภาวะทรานเชียนต์จนทำให้เบรกเกอร์ต้นทางทริป
- สิ่งสำคัญที่สุดคือ บัสจ่ายไฟควบคุมระดับกำกับดูแล 24VDC, PLC, เซนเซอร์แบบจุ่ม, และระบบเทเลเมทรี Modbus/MQTT จะต้อง **ไม่เกิดแรงดันตกชั่วขณะ (zero brownout dip)** หากการสูญเสีย Feeder A ทำให้ PLC รีบูต การสื่อสารหลุด หรือไฟล์ส่งออกข้อมูลหยุดค้าง ยูนิตจะตกบรรทัดความผิดพร่องของแหล่งจ่ายเดี่ยวในทันที

## "ไม่ได้ทดสอบ" ไม่ใช่ความล้มเหลว และไม่ใช่การผ่าน

มีความแตกต่างที่สำคัญยิ่งระหว่างการทดสอบที่ไม่ผ่าน กับการทดสอบที่ไม่ได้ดำเนินการ:
- **NOT RUN (ไม่ได้ทดสอบ)** หมายถึงตารางการทดสอบ ข้อจำกัดของไซต์งาน หรือขอบเขตตามสัญญาได้ยกเว้นฉากนั้นโดยเจตนา รายงานจะทำเครื่องหมายบรรทัดนั้นเป็น "NOT RUN" และระบุขอบเขตไว้อย่างชัดเจน บรรทัดที่เหลือยังคงสามารถใช้เป็นหลักฐานทางวิศวกรรมที่ถูกต้องสำหรับข้ออ้างสิทธิ์เฉพาะส่วนได้
- **FAIL (ไม่ผ่าน)** หมายถึงได้พยายามดำเนินการทดสอบฉากนั้นแล้ว และมีเกณฑ์การยอมรับข้อใดข้อหนึ่งหรือหลายข้อไม่เป็นไปตามข้อกำหนดที่อ้างอิง

ห้ามมิให้เปลี่ยนฉากที่ไม่ได้ดำเนินการให้กลายเป็นการผ่านด้วยการลบแถวออกจากรายงานโดยเด็ดขาด และห้ามมิให้ตกแต่งรอบการรันที่ไม่ผ่านให้กลายเป็น "NOT RUN" อย่างเลี่ยงบาลีด้วยการลบช่วงเวลาที่เกิดปัญหาออก การประทับเวลาในไฟล์ส่งออก CSV ดิบถือเป็นห่วงโซ่การคุ้มครองพยานหลักฐาน (chain of custody) ที่สามารถตรวจสอบได้ การลบช่วงเวลาเพื่อซ่อนขั้นตอนการทดสอบที่ถูกยกเลิกถือเป็นการปลอมแปลงบันทึกทางวิศวกรรมที่มีความผิดฐานฉ้อฉล

## กฎการตัดสินผลการทดสอบโดยรวม

ให้วางบรรทัดทั้งห้าไว้ในกล่องสรุปที่โดดเด่น ณ ส่วนบนสุดของแฟลชรีพอร์ต ใต้บล็อกข้อมูลเมทาดาทาโดยตรง ผู้บริหาร วิศวกรของเจ้าของโครงการ หรือผู้ตรวจสอบอิสระภายนอกที่อ่านเฉพาะหน้าแรกนี้ จะต้องเข้าใจสถานะที่แท้จริงของแคมเปญการทดสอบได้ในทันที

คำตัดสินโดยรวมสามารถเป็นได้ดังนี้:
- **OVERALL PASS (ผ่านโดยรวม)**: ได้พยายามดำเนินการครบทั้งห้าบรรทัด และทุกบรรทัดได้ผลลัพธ์เป็น PASS
- **CONDITIONAL / PARTIAL PASS (ผ่านแบบมีเงื่อนไข / ผ่านบางส่วน)**: มีบางบรรทัดที่ตกลงกันไว้ล่วงหน้าถูกกำหนดเป็น NOT RUN (เช่น โหลดเกินพิกัดถูกยกเว้นเนื่องจากข้อจำกัดของระบบไฟฟ้าไซต์งาน) แต่ทุกบรรทัดที่ดำเนินการทดสอบได้ผลลัพธ์เป็น PASS บทบรรยายต้องระบุอย่างชัดเจนว่า: *"การผ่านโดยรวมจำกัดเฉพาะ Pretest, Gradient, Step Change, และ Single-Feed เท่านั้น โดยไม่ได้ทำการประเมิน Overload"*
- **OVERALL FAIL (ไม่ผ่านโดยรวม)**: มีบรรทัดที่ดำเนินการทดสอบตั้งแต่หนึ่งบรรทัดขึ้นไปได้ผลลัพธ์เป็น FAIL รายงานต้องระบุรูปแบบความล้มเหลวที่แท้จริง เวลาที่เกิดขึ้น และการดำเนินการแก้ไขที่จำเป็นก่อนที่จะได้รับอนุญาตให้ทดสอบซ้ำ

เส้นโค้งกราฟที่ดูสวยงามจากการรันที่สภาวะคงตัว 15 นาที ไม่อาจโหวตชนะการทดสอบก่อนเริ่มที่ไม่ได้ดำเนินการ หรือการทดสอบแหล่งจ่ายเดี่ยวที่ไม่ผ่านได้ ห้าบรรทัดนี้ต้องยืนหยัดอยู่ร่วมกัน

## การตัดสินใจที่ต้องบันทึก

ก่อนเริ่มต้นการบันทึกข้อมูลสำหรับแฟลชรีพอร์ต ทีมทดสอบต้องบันทึกข้อมูลต่อไปนี้:

- ฉากการทดสอบใดในห้าฉากที่รอบการทดสอบนี้จะดำเนินการ
- ชื่อเอกสารและฉบับแก้ไขที่แน่นอนซึ่งกำกับดูแลเกณฑ์การผ่าน/ไม่ผ่านสำหรับแต่ละบรรทัด
- ระยะเวลาคงสถานะที่ประกาศล่วงหน้าสำหรับระดับคงตัวของลำดับขั้นโหลดและการทดสอบโหลดเกินพิกัด
- ข้อความที่ตกลงกันล่วงหน้าของคำแถลงตัดสินผลโดยรวม หากทุกบรรทัดที่ดำเนินการทดสอบได้ผลเป็น PASS
- ขั้นตอนการสั่งหยุดการทำงานที่กำหนดไว้ หากมีฉากใดฉากหนึ่งทำให้เกิดผลลัพธ์เป็น FAIL
