แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 2. ก่อนจ่ายความร้อน

แฟลชรีพอร์ตของโหลดแบงก์แบบของเหลวจะเปิดด้วยบล็อกการเตรียมความพร้อมตามข้อบังคับ บล็อกนี้จะได้รับการประเมินว่าผ่านหรือไม่ผ่านก่อนที่ความร้อนกิโลวัตต์แรกจะได้รับการจ่ายพลังงานเข้ามา ประตูการเตรียมความพร้อมที่ไม่ผ่านจะไม่กลายเป็นความผิดปกติเล็กน้อยที่ยอมรับได้ในระหว่างลำดับขั้นโหลดในเวลาต่อมา หากแต่จะหยุดแคมเปญการทดสอบในทันที การอ้างว่าการทดสอบทางความร้อนประสบความสำเร็จในขณะที่การเตรียมความพร้อมก่อนจ่ายความร้อนล้มเหลวนั้น ถือเป็นข้อขัดแย้งในตัวเองทางวิศวกรรม

ในระบบระบายความร้อนด้วยของเหลวความหนาแน่นสูง เฟสก่อนจ่ายความร้อนจะสร้างค่าฐานอ้างอิงศูนย์ (zero-baseline) ของเอกภพอุณหพลศาสตร์ทั้งหมด หากค่าฐานอ้างอิงของคุณปนเปื้อนด้วยฟองอากาศ ค่าออฟเซ็ตของเซนเซอร์ที่ยังไม่ได้สอบเทียบ หรือแหล่งจ่ายไฟฟ้าที่ไม่ผ่านการตรวจสอบ การคำนวณสมดุลพลังงานที่ตามมาทั้งหมดจะเสียหายอย่างสิ้นเชิง

## ประตูการเตรียมความพร้อมสี่ประการ

ก่อนที่จะออกคำสั่งจ่ายความร้อนไปยังคอนแทกเตอร์ ทีมทดสอบจะต้องตรวจสอบและลงนามย่อในประตูการเตรียมความพร้อมตามลำดับสี่ประการ:

### ประตูที่ 1: ทุกยูนิตได้รับการเติมของเหลวเต็ม กำจัดฟองอากาศ และระบายอากาศแล้ว
โหลดแบงก์แบบของเหลวไม่สามารถทนทานต่ออากาศที่ติดค้างอยู่ได้ ในถังทำความร้อนแบบจุ่ม ช่องอากาศที่ติดค้างจะสร้างจุดบอดเฉพาะที่ซึ่งของเหลวไม่สามารถไหลเวียนได้ ทันทีที่จ่ายพลังงานไฟฟ้า ปลอกหุ้มของฮีตเตอร์ส่วนที่สัมผัสอากาศจะเกิดความร้อนพุ่งสูงเกินควบคุมอย่างรวดเร็วจากการเผาไหม้แบบแห้ง (dry-fire thermal runaway) ส่งผลให้ปลอกหุ้ม Incoloy พองตัว ซีลแผ่นกั้น (baffle seals) ภายในไหม้เกรียม และสวิตช์ตรวจจับอุณหภูมิสูงแบบสแน็ปจะทริปภายในเวลาไม่กี่วินาที

บล็อกการเตรียมความพร้อมต้องการหลักฐานทางกายภาพที่ยืนยันว่า:
- วงจรเปียกทั้งหมด ซึ่งรวมถึงถังทำความร้อนภายใน, ลูปบายพาสสำหรับเตรียมระบบขนาด 50μm, ท่ออ่อนแยกเข้าแมนิโฟลด์, และข้อต่อสวมเร็ว Danfoss FD83 ได้รับการเติมของเหลวถ่ายเทความร้อนที่กำหนด (เช่น PG25) จนเต็มอย่างสมบูรณ์
- วาล์วระบายอากาศแบบปรับด้วยมือที่จุดสูงสุดทั้งหมด และวาล์วระบายอากาศอัตโนมัติ (AAV) ได้รับการเปิด ระบายจนกระทั่งของเหลวไหลออกอย่างต่อเนื่องโดยไร้ฟองอากาศ แล้วจึงปิดสนิทอย่างแน่นหนา
- ช่องมองกระจก (sight glasses) หรือห้องดักฟองอากาศ ยืนยันว่าไม่มีฟองนมหรือฟองอากาศขนาดเล็กปะปนอยู่ภายใต้แรงดันปั๊มหมุนเวียนเต็มพิกัด

### ประตูที่ 2: ตรวจสอบแหล่งจ่ายกำลังไฟฟ้าตามข้อกำหนดทางวิศวกรรม
แหล่งจ่ายไฟฟ้าที่ป้อนพลังงานให้กับโหลดแบงก์ต้องตรงตามเกณฑ์การออกแบบที่ประกาศไว้ ไม่ใช่การเชื่อมต่อชั่วคราวเพื่อความสะดวกที่ใครบางคนหวังว่าจะมองข้ามไปได้
- ตรวจสอบแรงดันไฟฟ้าระหว่างสายของทุกเฟส (V_AB, V_BC, V_CA) ด้วยมัลติมิเตอร์ดิจิทัลที่ผ่านการสอบเทียบแล้ว ที่ขั้วต่อเมนเซอร์กิตเบรกเกอร์ของโหลดแบงก์ โดยความไม่สมดุลของเฟสต้องเป็นไปตาม V_unbalance ≤ 1.0%
- ตรวจสอบทิศทางการเรียงลำดับเฟสตามเข็มนาฬิกาที่ถูกต้อง (A-B-C) เพื่อป้องกันการหมุนกลับทิศทางของพัดลมระบายอากาศช่วยภายใน
- วัดค่าอิมพีแดนซ์ของลูปสายดิน และตรวจสอบว่าตัวนำลงดินของอุปกรณ์ (EGC) ได้รับการต่อลงบัสกราวด์ของอาคารอย่างเคร่งครัดตามมาตรฐาน NFPA 70 (NEC Article 250) หรือ IEC 60364-5-54
- ดำเนินการทดสอบการทำงานจริงของสวิตช์ตัดตอนหลักชนิดล็อกได้ เพื่อพิสูจน์ว่ายูนิตสามารถตัดกระแสไฟฟ้าได้อย่างสมบูรณ์และทำการล็อกเอาต์ทางกลไก (lockout) ได้ในกรณีฉุกเฉิน

### ประตูที่ 3: ผ่านการตรวจสอบตัวเองของยูนิตอย่างครอบคลุม
ทุกตู้โหลดแบงก์ในคลัสเตอร์ทดสอบจะต้องดำเนินการตามลำดับการทดสอบตัวเองในตัว (Built-In Self-Test: BIST):
- PLC ควบคุมการทำงานต้องสั่งการทำงานของรีเลย์ควบคุมทั้งหมด และตรวจสอบว่าคอนแทกเตอร์หลักสำหรับฮีตเตอร์แบบจุ่มทำงานได้อย่างอิสระโดยไม่ติดขัดทางกล ไม่มีการกระดอนของหน้าสัมผัสมากเกินไป หรือไม่มีเสียงฮัมผิดปกติ
- ต้องตรวจสอบลูปความปลอดภัยแบบเดินสายฮาร์ดไวร์คลาส 1: การกดปุ่มหยุดฉุกเฉินทรงดอกเห็ด (E-stop) ที่แผงด้านหน้าจะต้องปลดคอยล์ควบคุมของคอนแทกเตอร์ทั้งหมดออกภายในเวลาไม่ถึง 20 มิลลิวินาที
- สายตรวจจับการรั่วไหลภายในหรือเซนเซอร์ลูกลอยเชิงแสงในถาดรองรับด้านล่างสุดจะต้องได้รับการทดสอบ เพื่อให้แน่ใจว่าสั่งการหยุดทำงานแบบฮาร์ดไวร์ทันที
- ช่องทางการสื่อสารดิจิทัลทั้งหมด (Modbus-TCP / MQTT) ต้องรายงานค่าสถานะเตือนเป็นศูนย์ และบิตมาสก์คุณภาพ (Quality Bitmask) ขนาด 16 บิตต้องเริ่มต้นที่สถานะปกติสมบูรณ์ (`0x0001` - `0x0007`)

### ประตูที่ 4: การรันสร้างค่าฐานอ้างอิงที่โหลดศูนย์อย่างมีเสถียรภาพเป็นเวลาสิบนาที
เมื่อผ่านประตูที่ 1 ถึง 3 ครบถ้วนแล้ว คลัสเตอร์ทดสอบทั้งหมดจะต้องหมุนเวียนสารหล่อเย็นที่อัตราการไหลพิกัดเต็ม โดยที่องค์ประกอบความร้อนทั้งหมดต้องดับสนิทอย่างเคร่งครัด (สั่งการที่ศูนย์วัตต์)

การรันที่โหลดศูนย์นี้ต้องคงอยู่ต่อเนื่องอย่างน้อย **สิบนาที** (หรือระยะเวลาฐานอ้างอิงที่ประกาศไว้ล่วงหน้าในเอกสารข้อกำหนดของคุณ) วัตถุประสงค์ของการคงสถานะนี้คือเพื่อให้ลูปที่ยังเย็นเข้าสู่จุดสมดุลทางชลศาสตร์ และเพื่อเปิดโปงการเลื่อนลอยของเซนเซอร์, สัญญาณการสื่อสารที่หลุด, หรือแชนเนลที่ตาย ก่อนที่สัญญาณรบกวนทางความร้อนจะเข้าสู่สตรีมข้อมูล

หากผู้ควบคุมเกิดความไม่อดทนและจ่าย "ความร้อนเพียงเล็กน้อย" (เช่น 5kW) เพื่ออุ่นห้อง ช่วงเวลานั้นจะไม่สามารถนำมาใช้เป็นฐานอ้างอิงของการเตรียมความพร้อมได้ การสั่งจ่ายความร้อนบางส่วนในระหว่างช่วงฐานอ้างอิงจะทำลายจุดอ้างอิงศูนย์ หากมีการจ่ายความร้อนก่อนเวลาอันควร จงหยุดการทดสอบ ตัดกระแสไฟของฮีตเตอร์ และเริ่มนับเวลานาฬิกาสิบนาทีใหม่ตั้งแต่ต้น

## สิ่งที่คุณบันทึกในระหว่างช่วงฐานอ้างอิง

ในช่วงนาทีสุดท้ายของการรันรักษาเสถียรภาพที่โหลดศูนย์สิบนาที จงบันทึกบล็อกข้อมูลฐานอ้างอิงต่อเนื่องหนึ่งนาที บล็อกนี้ต้องเก็บข้อมูล:
- **แชนเนลทางไฟฟ้า**: กำลังไฟฟ้าจริง P_elec ต้องอ่านได้ 0.0 kW อย่างแน่นอนในทุกตู้ (กำลังไฟฟ้าสูญเสียของพัดลมช่วย ซึ่งโดยทั่วไปอยู่ที่ 0.8kW จะต้องบันทึกแยกต่างหากอีกบรรทัดหนึ่ง และห้ามนำไปปะปนกับกำลังไฟฟ้าของฮีตเตอร์)
- **แชนเนลทางชลศาสตร์**: อุณหภูมิสารหล่อเย็นขาเข้า (T_in), อุณหภูมิสารหล่อเย็นขากลับ (T_out), อัตราการไหลเชิงปริมาตร (Q_v), ความดันสถิตขาเข้า (P_in), และความดันสถิตขากลับ (P_out)
- **แชนเนลอากาศร่วม**: อุณหภูมิอากาศแวดล้อมขาเข้า (T_air,in) และอุณหภูมิอากาศปล่อยออก (T_air,out)

ในสภาวะฐานอ้างอิงโหลดศูนย์ที่สมบูรณ์ ผลต่างอุณหภูมิตลอดแกนความร้อน (ΔT = T_out - T_in) มักจะมีค่าเป็นบวกเล็กน้อย—อยู่ในช่วงประมาณ +0.05 K ถึง +0.15 K—ซึ่งเกิดจากกำลังงานกลของปั๊มที่เปลี่ยนเป็นความร้อนจากแรงเสียดทานหนืดภายในท่อและใบพัดปั๊ม CDU ทั้งหมด (P_friction = Q_v · ΔP) การบันทึกค่าออฟเซ็ตขนาดเล็กนี้มีความสำคัญอย่างยิ่ง: มันช่วยป้องกันไม่ให้ผู้ตรวจสอบตีความความร้อนจากแรงเสียดทานของปั๊มผิดไปว่าเป็นข้อผิดพลาดในการสอบเทียบทางไฟฟ้าในระหว่างขั้นตอนโหลดต่ำในภายหลัง

ทุกแชนเนลเซนเซอร์ที่จะปรากฏในบล็อกข้อมูลลำดับขั้นโหลดถัดไป จะต้องปรากฏ อ่านค่าได้ และมีสถานะปกติสมบูรณ์แล้วในระหว่างนาทีฐานอ้างอิงนี้ เซนเซอร์ที่จู่ๆ "โผล่ขึ้นมา" ในไฟล์ส่งออกข้อมูล ณ ช่วงกลางของการทดสอบลำดับขั้นโหลด ถือเป็นเซนเซอร์ที่ไม่ผ่านการตรวจสอบยืนยันระหว่างการเตรียมความพร้อม ข้อมูลของเซนเซอร์นั้นจึงไม่สามารถนำมาใช้พิสูจน์การปฏิบัติตามข้อกำหนดได้

## ฐานอ้างอิงความต้านทานทางชลศาสตร์: เส้นโค้งอิมพีแดนซ์ขณะเย็น

หากเอกสารข้อกำหนดของคุณรวมถึงภาระหน้าที่ในการทำหน้าที่แทนเส้นโค้งความต้านทานทางชลศาสตร์ของตู้แร็กจริง (ความสัมพันธ์ k_v หรือ C_v ระหว่างอัตราการไหลกับการสูญเสียความดัน) เฟสการเตรียมความพร้อมคือจุดที่ข้ออ้างสิทธิ์ดังกล่าวจะได้รับการสอบเทียบ

สารหล่อเย็นขณะเย็น (เช่น PG25 ที่ 35.0°C) จะมีความหนืดจลนศาสตร์สูงกว่า ($\nu ≈ 2.85 cSt$) เมื่อเทียบกับสารหล่อเย็นร้อนที่ 45.0°C ($\nu ≈ 2.15 cSt$) ส่งผลให้การสูญเสียความดันที่สภาวะฐานอ้างอิงขณะเย็นตลอดตัวโหลดแบงก์จะสูงกว่าการสูญเสียความดันที่สภาวะคงตัวขณะร้อนเล็กน้อย

ในระหว่างการรันเตรียมความพร้อมที่โหลดศูนย์:
1. วัดค่าความดันแตกต่างตลอดพอร์ตจ่ายและพอร์ตขากลับของแมนิโฟลด์ (ΔP = P_in - P_out) ที่อัตราการไหลพิกัด (176.5 LPM)
2. หากโหลดแบงก์มีวาล์วปรับสมดุลแบบแมนนวล (เช่น วาล์วปรับสมดุลแบบ triple-duty ที่สอบเทียบแล้ว) ให้ปรับด้ามจับจนกระทั่ง ΔP ที่วัดได้ตรงกับเส้นโค้งอิมพีแดนซ์ของแร็กเสมือนที่อ้างอิง (เช่น 112.0 kPa ± 3.0 kPa)
3. ล็อกตำแหน่งวาล์วปรับสมดุลด้วยตัวล็อกความจำเชิงกล (mechanical memory stop) หรือซีลที่ป้องกันการดัดแปลงแก้ไข
4. บันทึกตำแหน่งวาล์วสุดท้าย อุณหภูมิของเหลวขณะเย็น และค่า ΔP ที่วัดได้ ลงในเอกสารการเตรียมความพร้อม

การปรับแต่งนี้เป็นฐานอ้างอิงการติดตั้งทางกายภาพ ไม่ใช่ผลลัพธ์การทดลอง คุณจะไม่เขียนคำว่า "PASS" สำหรับความต้านทานทางชลศาสตร์ในระหว่างการเตรียมความพร้อม แต่คุณบันทึกข้อเท็จจริงของการติดตั้งไว้ เพื่อที่ว่าเมื่อการทดสอบลำดับขั้นความร้อน 120kW ดำเนินการในภายหลัง การเปลี่ยนแปลงใดๆ ของความดันแตกต่างจะสามารถระบุได้อย่างตรงไปตรงมาว่าเกิดจากการเปลี่ยนแปลงความหนืดตามอุณหภูมิ ไม่ใช่การดัดแปลงวาล์วโดยไม่ได้บันทึก

## การตัดสินใจที่ต้องบันทึก

ก่อนที่จะออกคำสั่งเพื่อเร่งขึ้นสู่ขั้นตอนโหลดแรก ให้บันทึกข้อเท็จจริงต่อไปนี้ลงในส่วนการเตรียมความพร้อมของแฟลชรีพอร์ต:

- ลายมือชื่อย่อของช่างเทคนิคที่ยืนยันการระบายอากาศและการไล่ฟองอากาศสำหรับทุกตู้
- แรงดันไฟฟ้าระหว่างสายที่วัดได้และความต้านทานลูปสายดินสำหรับ Feeder A และ Feeder B
- เวลาการทริปที่ได้รับการยืนยัน (< 20 มิลลิวินาที) ของวงจรหยุดฉุกเฉินคลาส 1
- การประทับเวลาเริ่มต้นและสิ้นสุดที่แน่นอนของการรันรักษาเสถียรภาพที่โหลดศูนย์ 10 นาที
- ค่าเฉลี่ยเลขคณิตของแชนเนลทางไฟฟ้า ทางชลศาสตร์ และทางอากาศทั้งหมดในช่วงนาทีฐานอ้างอิงสุดท้าย
- ตำแหน่งที่ถูกล็อกของวาล์วปรับสมดุลทางชลศาสตร์และค่า ΔP ขณะเย็นที่วัดได้
- ลายมือชื่อของเจ้าของเอกสารข้อกำหนดที่รับรองว่าประตูการเตรียมความพร้อมทั้งสี่ประการได้ผลลัพธ์เป็น PASS
