แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 3. ช่องตารางการทดสอบก่อนเริ่ม

ประตูการทดสอบก่อนเริ่ม (pretest gate) ตั้งคำถามที่ตรงไปตรงมาและไม่อาจโอนอ่อนได้: คลัสเตอร์โหลดแบงก์นี้ ในวันเฉพาะเจาะจงนี้ กำลังทำงานอยู่ภายในขอบเขตทางชลศาสตร์ ทางความร้อน และทางไฟฟ้าที่กำหนดไว้โดยข้อกำหนดทางวิศวกรรมที่อ้างอิงหรือไม่?

การทดสอบก่อนเริ่มไม่ใช่ลำดับขั้นทางความร้อน แต่เป็นประตูด่านหน้าที่อนุญาตให้การทดสอบลำดับขั้นโหลดมีผลนับได้ หากช่องตารางการทดสอบก่อนเริ่มช่องใดช่องหนึ่งอยู่นอกเกณฑ์ คุณจะไม่สามารถดำเนินการทดสอบโหลดแบบขั้นต่อไปได้ การพยายามรันการทดสอบความร้อน 120kW บนลูปไฮโดรนิกส์ที่ไม่สามารถส่งจ่ายอัตราการไหลเชิงปริมาตรตามพิกัดได้ หรือเข้าสู่ระบบด้วยอุณหภูมินอกข้อกำหนด จะส่งผลให้เกิดสมดุลความร้อนที่ไม่ถูกต้องและไม่สามารถทำซ้ำได้ ซึ่งรังแต่จะทำให้สูญเสียเวลาการเดินระบบของอาคารไปหลายชั่วโมง

## ช่องตารางการทดสอบก่อนเริ่มสำหรับของเหลว

สำหรับลูปของเหลวทุติยภูมิที่จำลองคลัสเตอร์ AI ความหนาแน่นสูง ส่วนการทดสอบก่อนเริ่มของแฟลชรีพอร์ตต้องการช่องตารางทางชลศาสตร์ที่แตกต่างกันสามช่อง โดยประเมินเป็นรายตู้และตลอดทั้งแมนิโฟลด์:

### 1. อัตราการไหลเชิงปริมาตรต่อตู้ (Q_v)
ข้อกำหนดจะต้องประกาศเกณฑ์อัตราการไหลขั้นต่ำ (เช่น Q_floor ≥ 170.0 LPM สำหรับโมเดลอ้างอิงเพื่อการศึกษาคลาส NVL72 ขนาด 120kW ที่ทำงาน ณ ΔT = 10.0 K)

- **พารามิเตอร์ที่ตรวจสอบ**: อัตราการไหลเชิงปริมาตรที่วัดได้ซึ่งเข้าสู่แต่ละตู้ที่ต่อขนานกันภายใต้การไหลเวียนเต็มพิกัดของ CDU ประจำอาคาร
- **เหตุผลที่ช่องตารางนี้ไม่ผ่าน**: หากอัตราการไหลลดลงต่ำกว่าเกณฑ์ขั้นต่ำ (เช่น อ่านได้ 155.0 LPM อันเนื่องมาจากวาล์วปรับสมดุลยังไม่ได้เปิด, ปลอกรัดท่ออ่อนมีขนาดเล็กเกินไป, หรือสเตรนเนอร์อุดตันบางส่วน) ความเร็วของของเหลวที่ไหลผ่านองค์ประกอบความร้อนจะลดลง ที่ความเร็วต่ำลงนี้ ค่าสัมประสิทธิ์การถ่ายเทความร้อนแบบพาจะเสื่อมถอย อุณหภูมิของปลอกหุ้มที่ชั้นขอบเขตจะพุ่งสูง และของเหลวจะเกิดการขยายตัวทางความร้อนเฉพาะที่มากเกินไป
- **การวัดรายตู้เทียบกับผลรวมท่อหลัก (Header)**: บรรทัดการทดสอบก่อนเริ่มต้องบันทึกอัตราการไหลของ *แต่ละตู้แยกจากกัน* ไม่ใช่เพียงแค่อัตราการไหลรวมของท่อหลักในลูปทุติยภูมิ อัตราการไหลของท่อหลักที่ 700 LPM ทั่วทั้งสี่ตู้อาจดูสมบูรณ์แบบ แต่กลับซ่อนความไม่สมดุลทางชลศาสตร์ที่ร้ายแรงไว้: ตู้ที่ 1, 2, และ 3 อาจได้รับตู้ละ 200 LPM ในขณะที่ตู้ที่ 4 ขาดแคลนการไหลโดยได้รับเพียง 100 LPM หากตู้ที่ 4 เกิดการขาดแคลนการไหล ตู้ที่ 4 จะตกบรรทัดการทดสอบก่อนเริ่มในทันที

### 2. อุณหภูมิสารหล่อเย็นขาเข้า (T_in)
สารหล่อเย็นขาเข้าในลูปทุติยภูมิที่ส่งมาจาก CDU ประจำอาคารจะต้องอยู่ภายในขอบเขตการทดสอบและตรวจรับระบบที่ประกาศไว้อย่างชัดเจน (โดยทั่วไปคือ 35.0°C ± 1.5 K สำหรับสถาปัตยกรรมของเหลวน้ำอุ่นตามมาตรฐาน ASHRAE W4/W5)

- **พารามิเตอร์ที่ตรวจสอบ**: อุณหภูมิสารหล่อเย็นขาเข้าปฐมภูมิที่วัดโดย RTD Pt100 แบบ 4 สายชนิดจุ่ม ซึ่งเสียบเข้าไปในกระแสไหลหลักที่มีความเร็วสูง ($1/3 \sim 1/2 D$) ของท่อแยกแมนิโฟลด์
- **เกณฑ์ความปลอดภัยด้านจุดน้ำค้าง**: นอกจากแถบค่าตั้งที่กำหนดแล้ว การทดสอบก่อนเริ่มจะต้องตรวจสอบว่าอุณหภูมิขาเข้าเป็นไปตามกฎสัมบูรณ์ของการไม่เกิดการกลั่นตัวเป็นหยดน้ำ:
 $$T_{\text{in}} \ge T_{\text{dp}} + 2.0\,\text{K}$$
 โดยที่ T_dp คืออุณหภูมิจุดน้ำค้างตามเวลาจริงที่คำนวณจากอุณหภูมิกระเปาะแห้งและความชื้นสัมพัทธ์ของโถงดาต้าเซ็นเตอร์ หากสารหล่อเย็นเย็นไหลเข้าที่ 18.0°C ในขณะที่จุดน้ำค้างของโถงดาต้าเซ็นเตอร์อยู่ที่ 21.5°C ข้อต่อสวมเร็วและท่ออ่อน EPDM ที่ไม่มีฉนวนหุ้มจะเกิดหยดน้ำเกาะอย่างรุนแรง และหยดน้ำจะไหลลงสู่รางสายไฟฟ้าด้านล่างโดยตรง ซึ่งถือเป็นผลลัพธ์ FAIL ในการทดสอบก่อนเริ่มทันที
- **การปรับแก้อัตราการไหลตามอุณหภูมิ**: หากลูปของอาคารทำงานที่อุณหภูมิต่ำกว่าการออกแบบปกติ (เช่น ไหลเข้าที่ 25.0°C ในเช้าวันที่ยังไม่ได้ปรับอากาศ) ความหนืดของของเหลวจะเพิ่มขึ้นเกือบ 30% เกณฑ์อัตราการไหลขั้นต่ำจะต้องอ้างอิงอุณหภูมิที่ทำการสอบเทียบ เกณฑ์อัตราการไหลที่คัดลอกมาจากการทดสอบที่ 40.0°C ไม่สามารถนำมาประยุกต์ใช้กับของเหลวที่ 20.0°C ได้โดยตรงหากปราศจากการปรับแก้ทางชลศาสตร์

### 3. ความดันแตกต่างของแมนิโฟลด์ (ΔP)
อิมพีแดนซ์ทางชลศาสตร์ตลอดตัวโหลดแบงก์จะต้องตรงกับเส้นโค้งการสูญเสียความดันที่ได้รับการรับรองของตู้แร็ก IT จริง ภายในค่าเผื่อที่ประกาศไว้ล่วงหน้า (โดยทั่วไปคือ ΔP_rated = 112.0 kPa ± 5.0 kPa ที่ 176.5 LPM)

- **พารามิเตอร์ที่ตรวจสอบ**: ความดันแตกต่างสถิตที่วัดระหว่างจุดวัดของแมนิโฟลด์ขาเข้าและแมนิโฟลด์ขากลับ (ΔP = P_in - P_out)
- **การตรวจสอบจุดวัดเพื่อป้องกันความผิดพลาด**: การทดสอบก่อนเริ่มต้องตรวจสอบว่าจุดต่อวัดความดันมีความสะอาด ลบคม ตั้งฉากกับผนังท่อ และติดตั้งสนับเบอร์วาล์ว (snubber valves) เพื่อกำจัดสัญญาณรบกวนจากการปั่นป่วนความถี่สูง ค่าความดันแตกต่างที่วัดคร่อมบอลวาล์วหรี่ที่ใช้ตัดตอน หรือข้อต่อลดขนาดที่จำกัดการไหล จะเป็นการวัดแรงเสียดทานของท่อ ไม่ใช่อิมพีแดนซ์ของตู้แร็ก

## ช่องตารางการทดสอบก่อนเริ่มสำหรับอากาศร่วม

หากแคมเปญการทดสอบของคุณรวมถึงโหลดระบายความร้อนด้วยอากาศร่วม (ซึ่งเป็นข้อบังคับเมื่อตรวจสอบสัดส่วนความร้อนสัมผัส 80:20 หรือ 85:15 ของสถาปัตยกรรมคลาส NVL72) ส่วนการทดสอบก่อนเริ่มจะต้องมีช่องตารางเฉพาะสำหรับอากาศสองช่อง:

1. **อุณหภูมิอากาศขาเข้า (T_air,in)**: อากาศกระเปาะแห้งแวดล้อมที่เข้าสู่ช่องตะแกรงด้านหน้าของโหลดแบงก์จะต้องอยู่ภายในย่านการออกแบบของอาคาร (โดยทั่วไปคือ 22.0°C ถึง 27.0°C ตามแนวทางปฏิบัติด้านความร้อนของ ASHRAE TC 9.9) หากอากาศขากลับจากการทดสอบก่อนหน้าที่ไม่มีการกั้นโซนเกิดการลัดวงจรไหลวนกลับเข้าช่องดูดอากาศ ทำให้อุณหภูมิ T_air,in พุ่งสูงขึ้นเป็น 42.0°C ส่วนระบายความร้อนด้วยอากาศจะเผชิญกับสภาวะลดทอนกำลังความร้อนก่อนเวลาอันควร
2. **ความเร็วลมของพัดลมช่วย**: ความเร็วลมที่ไหลผ่านขั้นตอนความร้อนช่วยจะต้องได้รับการยืนยันโดยใช้แอนีโมมิเตอร์แบบลวดร้อน (hot-wire anemometer) หรือเซนเซอร์วัดความดันแตกต่างคร่อมตะแกรงกรองอากาศเข้าที่ผ่านการสอบเทียบ เพื่อให้แน่ใจว่าการไหลของอากาศเป็นไปตามเกณฑ์ขั้นต่ำของการพาความร้อน (Q_air ≥ 1200 CFM ต่อโมดูลอากาศ 20kW) เพื่อป้องกันองค์ประกอบความร้อนร้อนจัดเกินไป

หากโหลดอากาศร่วมถูกยกเว้นออกจากขอบเขตตามสัญญา ช่องตารางนี้จะต้องได้รับการระบุเป็น **ไม่เกี่ยวข้อง (NOT APPLICABLE: N/A)** ด้วยหมึกก่อนเริ่มการรันอย่างชัดเจน คุณไม่สามารถมาพบกลางคันระหว่างการทดสอบก่อนเริ่มว่าลืมเตรียมเครื่องวัดความเร็วลม แล้วจึงมาแอบอ้างย้อนหลังว่าการทดสอบอากาศนั้น "ไม่เกี่ยวข้อง"

## จงเทียบเคียงกับเอกสาร แต่อย่ากลายสภาพเป็นเอกสารเสียเอง

ข้อผิดพลาดที่พบบ่อยในรายงานการทดสอบและตรวจรับระบบ คือการคัดลอกเอกสารข้อมูลจำเพาะทางการตลาดของผู้ขายหลายหน้ามาใส่ไว้ในภาคผนวก แล้วอ้างว่าการทดสอบ "ตรงตามเอกสารข้อมูลจำเพาะ"

เอกสารข้อมูลจำเพาะของผู้ขายเป็นเพียงข้อเสนอทางการค้า ไม่ใช่การตรวจสอบยืนยันทางวิศวกรรม แฟลชรีพอร์ตจะต้องรักษาการแบ่งแยกอย่างมืออาชีพและเข้มงวด:
- เอกสารข้อกำหนดทำหน้าที่กำหนดขีดจำกัดที่อ้างอิง (เช่น *"DOC-NVL72-SPEC Rev 2.4, Table 3: Minimum secondary flow = 170.0 LPM"*)
- ตารางการทดสอบก่อนเริ่มบันทึกตัวเลขที่สังเกตได้จริงซึ่งวัดโดยเครื่องมือวัดที่สอบเทียบแล้วบนพื้นที่ทดสอบ (เช่น *"Cabinet #01 = 176.4 LPM at 14:02:15 UTC"*)
- คอลัมน์คำตัดสินบันทึกผลการเปรียบเทียบทางคณิตศาสตร์: **PASS** (อยู่ในพิกัดความเผื่อ) หรือ **FAIL** (อยู่นอกพิกัดความเผื่อ)

ผู้อ่านจะต้องสามารถมองเห็นขีดจำกัดที่อ้างอิง ค่าที่วัดได้ การประทับเวลา และคำตัดสินเคียงข้างกันบนหน้าเดียว หากทีมตรวจสอบไม่สามารถสืบย้อนตัวเลขที่วัดได้ไปยังแท็กเครื่องมือวัดจริง หรือไม่สามารถสืบย้อนขีดจำกัดไปยังฉบับแก้ไขเอกสารที่กำหนดไว้ ช่องตารางนั้นจะถือว่าเปิดค้างอยู่ ช่องตารางที่เปิดค้างหมายความว่าบรรทัดการทดสอบก่อนเริ่มมีผลเป็น **FAIL**

## การตัดสินใจที่ต้องบันทึก

ก่อนลงนามในส่วนการทดสอบก่อนเริ่มของแฟลชรีพอร์ต จงตรวจสอบว่ารายการต่อไปนี้ได้รับการบันทึกไว้อย่างครบถ้วน:

- ชื่อเอกสารข้อกำหนดที่อ้างอิง เครื่องหมายฉบับแก้ไข และวันที่ออกเอกสาร สำหรับขีดจำกัดทางชลศาสตร์ทั้งหมด
- อัตราการไหลเชิงปริมาตรที่วัดได้สำหรับแต่ละตู้ในคลัสเตอร์ที่ต่อขนานกัน
- อุณหภูมิสารหล่อเย็นขาเข้าที่ตรวจสอบแล้ว และระยะเผื่อความปลอดภัยของจุดน้ำค้างในโถงดาต้าเซ็นเตอร์ที่คำนวณได้
- ความดันแตกต่างของแมนิโฟลด์ ΔP ที่วัดได้จากจุดวัดที่สะอาดและลบคมแล้ว
- อุณหภูมิและความเร็วของอากาศเข้าสำหรับอากาศร่วม (หรือการลงนามลดขอบเขต N/A)
- คำตัดสินการผ่าน/ไม่ผ่านขั้นสุดท้ายสำหรับประตูการทดสอบก่อนเริ่ม พร้อมลายมือชื่อย่อโดยเจ้าของเอกสารข้อกำหนดและผู้ควบคุมการทำงาน
