แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 4. ฟังก์ชันของฉากการทดสอบ

เมื่อประตูการทดสอบก่อนเริ่มได้ผลลัพธ์เป็น PASS แล้ว แฟลชรีพอร์ตจะดำเนินการตามฉากการปฏิบัติการจริง ฉากการทดสอบไม่ใช่การเดินดูงานอย่างไม่เป็นทางการ ไม่ใช่การสาธิตอุปกรณ์โดยไม่จับเวลา และไม่ใช่การหมุนลูกบิดควบคุมอย่างไม่ใส่ใจจนกว่าจะมีคนพึงพอใจ

ฉากการทดสอบคือการทดสอบประสิทธิภาพการทำงาน (functional performance test) ที่มีขอบเขตเวลาแน่นอน มีเวลาเริ่มต้นที่ชัดเจน มีการคงสถานะตามข้อบังคับ มีสิ่งรบกวนทางกายภาพที่กำหนดไว้ และมีเกณฑ์การผ่าน/ไม่ผ่านเชิงปริมาณ แต่ละฉากจะทดสอบขีดความสามารถในการปฏิบัติงานที่แตกต่างกันของโหลดแบงก์แบบของเหลวและโรงทำความเย็น CDU ประจำอาคารที่เกี่ยวข้อง

การตรวจสอบยืนยันโหลดแบงก์แบบของเหลวมาตรฐานประกอบด้วยฉากหลัก 5 ฉาก:
1. **ลำดับขั้นโหลด (Stepped Gradients)** (ความจุในสภาวะคงตัวและความเป็นเชิงเส้นทางความร้อน)
2. **การทดสอบโหลดเกินพิกัด (The Overload Visit)** (ระยะเผื่อการออกแบบและความทนทานในกรณีฉุกเฉิน)
3. **การเปลี่ยนขั้นตอนแบบฉับพลัน (The Sudden Step Change)** (การตอบสนองการควบคุมเชิงพลวัตและเสถียรภาพทางชลศาสตร์)
4. **การทดสอบปลดแหล่งจ่ายเดี่ยวแบบ 2N (The 2N Single-Feed Loss Drop Test)** (ความซ้ำซ้อนทางไฟฟ้าและความต้านทานการรบกวนของเทเลเมทรี)
5. **อำนาจควบคุมของวาล์วปรับระดับและการตรวจสอบระยะชัก (Modulating Valve Authority & Stroke Verification)** (การควบคุมปรับแต่งทางชลศาสตร์)

(ดูภาพที่ 07 สำหรับออสซิลโลแกรมระบบเครื่องกลไฟฟ้าและการควบคุมอย่างละเอียดของการทดสอบปลดแหล่งจ่ายเดี่ยวแบบ 2N)

## ฉากที่ 1: ลำดับขั้นโหลด (การรันความจุแบบเป็นขั้น)

ฉากลำดับขั้นโหลดจะตรวจสอบว่าโหลดแบงก์สามารถคงสถานะบนที่ราบโหลดที่ชัดเจนตลอดทั้งย่านการทำงานได้อย่างมีเสถียรภาพ โดยไม่เกิดการแกว่งหาจุดสมดุล การเสื่อมสภาพของฮีตเตอร์ หรือการบายพาสของของเหลวมากเกินไป

การทดสอบมาตรฐานจะดำเนินตามสัดส่วนโหลดสี่ระดับ:
- **ขั้นที่ 1 (25% ของภาระพิกัด)**: โหลดไฟฟ้าจริง 30.0 kW (24.6 kW ของเหลว, 4.8 kW อากาศร่วม)
- **ขั้นที่ 2 (50% ของภาระพิกัด)**: โหลดไฟฟ้าจริง 60.0 kW (49.3 kW ของเหลว, 9.6 kW อากาศร่วม)
- **ขั้นที่ 3 (75% ของภาระพิกัด)**: โหลดไฟฟ้าจริง 90.0 kW (74.0 kW ของเหลว, 14.4 kW อากาศร่วม)
- **ขั้นที่ 4 (100% พิกัดเต็ม)**: โหลดไฟฟ้าจริง 120.0 kW (98.6 kW ของเหลว, 19.2 kW อากาศร่วม)

### กฎของนาฬิกาคงสถานะ
ที่แต่ละระดับคงตัว คำสั่งโหลดจะต้องคงที่ต่อเนื่องเป็นเวลา **อย่างน้อย 15 นาที** (หรือช่วงเวลาคงสถานะเฉพาะที่ระบุไว้ในสัญญาการทดสอบ)

นาฬิกา 15 นาทีเป็นสิ่งที่ไม่สามารถต่อรองได้ เนื่องจากลูปของเหลวทางกายภาพมีมวล โหลดแบงก์แบบจุ่มในอุตสาหกรรมซึ่งประกอบด้วยโลหะถังบรรจุสแตนเลสเกรด 316 หนัก 150 กิโลกรัม, ของเหลว 20 ลิตร, บัสบาร์ทองแดงขนาดใหญ่ภายใน, และท่อเฮดเดอร์หุ้มฉนวนหนา มีค่าคงตัวเวลาทางความร้อนอยู่ที่ τ ≈ 45 วินาที
- ช่วง 3 ถึง 5 นาทีแรกของทุกขั้นโหลดคือ **หน้าต่างทรานเชียนต์ทางความร้อน** ซึ่งความร้อนจะถูกดูดซับโดยโครงสร้างโลหะที่ยังเย็นอยู่ ก่อนที่อุณหภูมิของเหลวที่เพิ่มขึ้นจะเข้าสู่เสถียรภาพ
- การพยายามคำนวณสมดุลความร้อนในช่วงหน้าต่างทรานเชียนต์นี้จะรายงานอย่างผิดพลาดว่าฮีตเตอร์มีกำลังไม่เพียงพอ
- หน้าต่างการประเมินสภาวะคงตัวจะเริ่มต้นขึ้นหลังจากผ่านไปแล้วสี่เท่าของค่าคงตัวเวลา (t ≥ 4τ ≈ 3 นาที) ช่วง 10 นาทีสุดท้ายของการคงสถานะ 15 นาทีจึงเป็นตัวแทนของที่ราบสภาวะคงตัวที่แท้จริง

การจะผ่านฉากลำดับขั้นโหลดได้นั้น ทั้งสี่ขั้นจะต้องคงสถานะได้สำเร็จ และอุณหภูมิของเหลวที่เพิ่มขึ้นที่สังเกตได้ (ΔT = T_out - T_in) จะต้องแปรผันตามกำลังไฟฟ้าที่สั่งการอย่างเป็นเชิงเส้น ภายในช่วง ± 2.0% ของค่าตามทฤษฎี

## ฉากที่ 2: โหลดเกินพิกัด (การเข้าทดสอบแบบมีขอบเขต)

ฉากโหลดเกินพิกัดจะตรวจสอบว่าองค์ประกอบความร้อน, โซลิดสเตตรีเลย์ (SSR) ภายใน, คอนแทกเตอร์, ชุดสายไฟ, และปะเก็นท่อ มีระยะเผื่อความปลอดภัยที่เพียงพอเหนือพิกัดป้ายชื่อ 100% หรือไม่

สำหรับยูนิตฐานอ้างอิงขนาด 120kW ขั้นโหลดเกินพิกัดจะสั่งการที่ **110% ของกำลังพิกัด (132.0 kW)**
- **กฎการเข้าทดสอบชั่วคราว**: ฉากโหลดเกินพิกัดถูกนิยามไว้อย่างเข้มงวดว่าเป็นการ **เข้าเยี่ยมชมชั่วคราว (visit)** โดยเจตนา ซึ่งโดยทั่วไปจะกินเวลา **5 นาที** พอดี ไม่ใช่พิกัดการทำงานถาวร
- **ทำไมจึงต้องหยุดที่ห้านาที**: ฮีตเตอร์แบบจุ่มที่ทำงานที่โหลด 110% จะมีความหนาแน่นวัตต์ที่ผิวปลอกหุ้มเข้าใกล้ 15 W/cm² แม้ว่าจะปลอดภัยสำหรับการตรวจสอบสั้นๆ ภายใต้การไหลของสารหล่อเย็นความเร็วสูง แต่การทำงานต่อเนื่องยาวนานที่ฟลักซ์ความร้อนสูงระดับนี้จะทำให้สารยับยั้งการกัดกร่อนในของเหลว (เช่น tolyltriazole) เสื่อมสภาพ และเร่งให้ปะเก็น EPDM แข็งตัวจากความร้อน
- **เกณฑ์การผ่าน/ไม่ผ่าน**: ฉากโหลดเกินพิกัดจะผ่านได้หากยูนิตเข้าสู่ 132kW ได้อย่างหมดจด คงสถานะ 5 นาทีได้โดยไม่ทริปสวิตช์ตรวจจับอุณหภูมิเกินแบบสแน็ป ไม่มีการกระตุกของคอนแทกเตอร์หรือควันจากแผงขั้วต่อ และปลดโหลดกลับสู่โหลดพิกัดหรือศูนย์ตามคำสั่งได้อย่างเรียบร้อย
- **การฉ้อฉลด้วยการเลื่อนชั้นพิกัด**: หากทีมทดสอบสังเกตเห็นว่ายูนิตทำงานได้อย่างราบรื่นที่ 132kW แล้วพยายามทำการตลาดหรือติดฉลากใหม่ให้กับเครื่องจักรว่าเป็น "โหลดแบงก์ทำงานต่อเนื่องขนาด 132kW" จงปฏิเสธข้ออ้างนั้นทันที การรอดพ้นจากการเข้าทดสอบชั่วคราวไม่ได้หมายถึงพิกัดการทำงานต่อเนื่อง

## ฉากที่ 3: การเปลี่ยนขั้นตอนแบบฉับพลัน (การควบคุมเชิงพลวัตและความต้านทานคลื่นแรงดัน)

ฉากการเปลี่ยนขั้นตอนแบบฉับพลันจะทดสอบความคล่องตัวเชิงพลวัตของระบบในระหว่างการแกว่งของกำลังไฟฟ้าอย่างรุนแรง ซึ่งจำลองการเปิดแบตช์การอนุมาน (inference batch) ของ AI พร้อมกัน หรือการจำกัดกำลังงานฉุกเฉินของคลัสเตอร์ GPU

ฉากนี้จะดำเนินการกระโดดขั้นแบบทันทีทันใด:
1. โหลดแบงก์คงสถานะคงที่ไว้ที่โหลด 25% (30 kW)
2. สคริปต์ควบคุมระดับกำกับดูแลอัตโนมัติหรือผู้ควบคุมสั่งการกระโดดขั้นในทันทีไปยังโหลด 100% (120 kW)
3. ยูนิตคงสถานะที่ 100% เป็นเวลา 10 นาที
4. สั่งการปลดโหลดในทันทีจาก 100% กลับสู่ 25%

### สิ่งที่ได้รับการประเมิน
- **การตอบสนองทางไฟฟ้า**: คอนแทกเตอร์หรือตัวควบคุมกำลังแบบไทริสเตอร์ต้องสลับและรักษากำลังไฟฟ้าขั้นใหม่ให้มีเสถียรภาพภายในเวลาน้อยกว่า 1.5 วินาที
- **เวลาเข้าสู่สภาวะคงตัวของลูปควบคุม**: วาล์วทำความเย็นแบบปรับระดับได้ (TCV) ของ CDU ประจำอาคารต้องปรับอัตราการไหลหรืออุณหภูมิขาเข้าเพื่อรักษาเสถียรภาพของฟลักซ์ความร้อนใหม่ภายใน 120 วินาที โดยมีการพุ่งเกิน (overshoot) น้อยกว่า 5.0%
- **การระงับค้อนน้ำทางชลศาสตร์**: เมื่อขั้นฮีตเตอร์ขนาดใหญ่ถูกปลดหรือวาล์วปรับระดับหรี่ตัวลง การเปลี่ยนอัตราการไหลอย่างรวดเร็วสามารถเหนี่ยวนำให้เกิดคลื่นแรงดันแบบอะคูสติกได้ เซนเซอร์ความดันแตกต่างของแมนิโฟลด์ต้องยืนยันว่าแรงดันพุ่งสูงสุดไม่เกิน ΔP_surge ≤ 15.0 kPa หากการเคลื่อนที่อย่างรวดเร็วของวาล์วทำให้ท่อสั่นสะเทือนรุนแรง ขาแขวนท่อกระแทก หรือเกิดแรงดันพุ่งเกิน 50 kPa ฉากการเปลี่ยนขั้นตอนแบบฉับพลันจะมีผลเป็น FAIL ทันที

## ฉากที่ 4: แหล่งจ่ายเดี่ยว (การทดสอบการสูญเสียกำลังไฟฟ้าแบบ 2N)

ในโถงดาต้าเซ็นเตอร์ AI ความหนาแน่นสูง การกระจายกำลังไฟฟ้าสู่ระดับตู้แร็กจะถูกกำหนดค่าเป็นแบบ 2N (เส้นทางแหล่งจ่ายคู่ A และ B) หรือแบบซ้ำซ้อนแบบกระจาย โหลดแบงก์แบบของเหลวที่ทำหน้าที่แทนแร็ก NVL72 จะต้องจำลองโทโพโลยีทางไฟฟ้าแบบแยกสองเส้นทางนี้

### การดำเนินการทดสอบ
ขณะที่คลัสเตอร์โหลดแบงก์ทำงานที่พิกัดความจุ 100% (120.0 kW ต่อตู้ โดยดึงกระแส 60.0 kW จาก Feeder A และ 60.0 kW จาก Feeder B):
1. ผู้ควบคุมทำการทริปเบรกเกอร์เมนจ่ายไฟที่ป้อน Feeder A ด้วยตนเอง
2. ลอจิกควบคุมคอนแทกเตอร์สำหรับ Bank 1 และ Bank 2 (ซึ่งใช้ไฟจาก Feeder A) จะต้องตัดวงจรออกทันที
3. หน้าสัมผัสช่วยต้องตัดวงจรภายใน **< 20 มิลลิวินาที** โดยปลดโหลดจริง 50% (60.0 kW) ออกอย่างหมดจด
4. Feeder B ต้องรับภาระ Bank 3 และ Bank 4 ต่อไปได้อย่างต่อเนื่องไร้รอยต่อ โดยไม่ทำให้เบรกเกอร์ต้นทางของตัวเองทริป หรือเผชิญกระแสกระชากเกิน 115% ของกระแสพิกัด
5. **ข้อกำหนดแรงดันตกเป็นศูนย์ของบัสควบคุม**: บัสแหล่งจ่ายไฟกำกับดูแล 24VDC (ที่ป้อน PLC, เซนเซอร์, และเกตเวย์การสื่อสาร Modbus/MQTT) จะต้องต่อขนานผ่านไดโอด (diode-OR coupled) ข้ามทั้งสองแหล่งจ่าย (ดูภาพที่ 07) การปลด Feeder A จะต้อง **ไม่ทำให้เกิดแรงดันตกชั่วขณะ (zero voltage brownout dip)** (ริปเปิล < 50 mV) หากการสูญเสีย Feeder A ทำให้ PLC รีบูต ลิงก์เครือข่ายหลุด หรือค่าเซนเซอร์ค้าง โหลดแบงก์จะตกการทดสอบแหล่งจ่ายเดี่ยวอย่างไม่มีเงื่อนไข
6. เมื่อตรวจสอบการปลด Feeder A เสร็จสิ้น ให้กู้คืน Feeder A กลับมา ยูนิตจะกลับสู่สภาวะคงตัว 100% และทำการทดสอบซ้ำในลักษณะเดียวกันโดยการทริป Feeder B ทั้งสองแหล่งจ่ายจะต้องได้รับการทดสอบในฐานะเส้นทางที่ล้มเหลว

## ฉากที่ 5: อำนาจควบคุมของวาล์วปรับระดับและการตรวจสอบระยะชัก

หากโหลดแบงก์มีวาล์วปรับระดับแบบมอดูเลต (TCV) ในตัวเพื่อควบคุมความดันแตกต่างหรืออิมพีแดนซ์การไหลฝั่งแร็ก อำนาจควบคุมทางกลของวาล์วจะต้องได้รับการตรวจสอบยืนยัน

การทดสอบจะเปรียบเทียบหน้าต่างสภาวะคงตัว 5 นาทีก่อนการเคลื่อนที่ของวาล์ว กับหน้าต่างสภาวะคงตัว 5 นาทีหลังการปรับตำแหน่งวาล์ว:
- **การตรวจสอบระยะชัก**: ตัวขับวาล์วต้องเคลื่อนที่จากเปิด 100% ไปยังหรี่ 50% ตามคำสั่ง โดยไม่ติดขัดทางกล ไม่เกิดการแกว่งหาจุดสมดุล หรือมอเตอร์หยุดหมุน
- **อำนาจควบคุมทางชลศาสตร์**: การหรี่วาล์วลงเหลือระยะชัก 50% ต้องทำให้เกิดการเปลี่ยนแปลงของความดันแตกต่างในท่อแยก (ΔP) ที่วัดได้และทำซ้ำได้ โดยไม่เข้าสู่ย่านเสียงรบกวนจากการเกิดโพรงไออย่างรุนแรง
- รายงานที่ระบุเพียงว่า "วาล์วเคลื่อนที่แล้ว" ถือว่าไม่สามารถตรวจสอบได้ รายงานต้องระบุเปอร์เซ็นต์ระยะชักที่สั่งการ, การเปลี่ยนแปลงของอัตราการไหลที่วัดได้ (Δ Q_v), และการเปลี่ยนแปลงของความดันแตกต่างของแมนิโฟลด์ที่เกิดขึ้น

## การตัดสินใจที่ต้องบันทึก

สำหรับทุกฉากปฏิบัติการที่ดำเนินการในระหว่างแคมเปญการทดสอบ จงบันทึกข้อมูลต่อไปนี้ลงในแฟลชรีพอร์ต:

- เวลาเริ่มต้นตามลำดับเหตุการณ์ เวลาเข้าสู่เสถียรภาพ และเวลาสิ้นสุดที่แน่นอนสำหรับแต่ละระดับคงตัวของลำดับขั้นโหลด
- ระยะเวลาและระดับกำลังไฟฟ้าที่ประกาศไว้ล่วงหน้าของการทดสอบโหลดเกินพิกัด
- เวลาเข้าสู่สภาวะคงตัวที่วัดได้และแรงดันพุ่งชั่วขณะทางชลศาสตร์สูงสุด (ΔP_surge) ระหว่างการกระโดดเปลี่ยนขั้นตอน
- เวลาตัดวงจรของคอนแทกเตอร์ (< 20 มิลลิวินาที) และการยืนยันความต่อเนื่องของบัสควบคุม 24VDC ที่ไร้แรงดันตก ระหว่างการทดสอบปลด Feeder A และ Feeder B
- ค่าการวัดอัตราการไหลและความดันก่อนและหลังการทดสอบระยะชักของวาล์วปรับระดับ
- ลายมือชื่อของผู้บันทึกและผู้ควบคุมการทำงานที่ยืนยันว่าการเปลี่ยนผ่านของฉากทั้งหมดดำเนินการตามตารางการทดสอบอย่างเคร่งครัด
