แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 6. จุดข้อมูลถูกสร้างขึ้นอย่างไร

จุดข้อมูลที่ถูกพล็อตบนแผนภูมิของแฟลชรีพอร์ตไม่ใช่ค่าการวัดดิบ และค่าการวัดดิบก็ไม่ใช่ไฟล์ร่างแบบใช้แล้วทิ้งตามใจชอบ

ในกระบวนการทดสอบและตรวจรับระบบระดับภารกิจวิกฤต แผนภูมิทางวิศวกรรมที่ไม่สามารถแสดงข้อมูลอนุกรมเวลาดิบที่อยู่เบื้องหลังได้ ไม่ใช่การวิเคราะห์ หากแต่เป็นเพียงภาพประกอบกราฟิก หากคุณทิ้งข้อมูลดิบและเก็บไว้เพียงค่าเฉลี่ยรายนาที คุณจะสูญเสียความสามารถในการตรวจจับการอาร์กของคอนแทกเตอร์, ก้อนฟองไอจากการเกิดโพรงไอในมิเตอร์วัดการไหล, และการหมดเวลาของการสื่อสาร ในทางกลับกัน หากคุณนำเสนอจุดกระจายที่ไม่ได้รวบรวมข้อมูลจำนวนหกหมื่นจุดต่อชั่วโมงแก่ผู้ตรวจสอบ สายตาก็จะจมอยู่ในสัญญาณรบกวนทางภาพและมองไม่เห็นการเลื่อนลอยทางอุณหพลศาสตร์ในระยะยาว

แฟลชรีพอร์ตระดับมืออาชีพจะเก็บรักษาทั้งสองส่วน: ได้มาซึ่งข้อมูลตัวอย่างดิบความถี่สูง จัดเก็บไว้ในแหล่งจัดเก็บอนุกรมเวลาที่ไม่สามารถแก้ไขย้อนหลังได้ และสร้างแต่ละจุดที่พล็อตขึ้นมาผ่านการรวบรวมทางสถิติที่เข้มงวดและตรวจสอบได้

(ดูภาพที่ 04 สำหรับการเปรียบเทียบทางมาตรวิทยาระหว่างความผันผวนปั่นป่วนทางกายภาพสด กับการฉ้อฉลด้วยเส้นตรงนิ่งสนิทจากบัฟเฟอร์ค้าง)

## การเก็บข้อมูลดิบที่ 1 Hz แล้วจึงหาค่าเฉลี่ยหกสิบวินาที

อัตราการเก็บข้อมูลมาตรฐานสำหรับทุกแชนเนลหลักในคู่มือภาคสนามนี้คือ **1 Hz (หนึ่งตัวอย่างต่อวินาทีต่อแชนเนล)**
- **ทำไมจึงต้องเป็น 1 Hz**: อัตราการสุ่มตัวอย่างที่ 1 Hz สามารถจับปรากฏการณ์ทางกายภาพระดับต่ำกว่าหนึ่งนาทีที่สำคัญได้ เช่น กระแสกระชากอย่างรวดเร็วของการสลับขั้นฮีตเตอร์, เวลาการตัดวงจร 14 มิลลิวินาทีของคอนแทกเตอร์ระหว่างการทดสอบปลดแหล่งจ่ายเดี่ยว, และแรงดันพุ่งชั่วขณะเชิงพลวัตของการเคลื่อนที่ของวาล์วอย่างรวดเร็ว การสุ่มตัวอย่างเพียงหนึ่งครั้งทุก 10 หรือ 30 วินาที จะทำหน้าที่เสมือนฟิลเตอร์กรองความถี่ต่ำผ่าน (low-pass filter) ที่บดบังผู้สังเกตการณ์ไม่ให้มองเห็นสภาวะทรานเชียนต์ที่เป็นอันตราย
- **ค่าเฉลี่ยหกสิบวินาที**: แต่ละจุดที่เป็นทางการซึ่งพล็อตบนแผนภูมิอนุกรมเวลาของแฟลชรีพอร์ต เป็นตัวแทนของ **ค่าเฉลี่ยเลขคณิตของข้อมูลตัวอย่างดิบระดับ 1 วินาทีต่อเนื่องกันหกสิบตัวอย่าง**:
 $$\mu_t = \frac{1}{60} \sum_{i=1}^{60} x_i$$
 โดยที่แต่ละจุดจะได้รับการประทับเวลาด้วยเวลาเริ่มต้นที่แน่นอนของช่วงเวลาหกสิบวินาทีนั้น (เช่น `14:22:00.000Z`)
- **กฎสำหรับตัวอย่างที่ขาดหายไป**: หากเอดจ์เกตเวย์หรือโพลเลอร์ Modbus เกิดการสื่อสารหลุดในระหว่างนาทีนั้น ส่งผลให้มีตัวอย่างที่ถูกต้องเพียง 52 ตัวอย่างแทนที่จะเป็น 60 ตัวอย่าง นาทีนั้นจะต้องถูกทำเครื่องหมายเป็น **PARTIAL (มีข้อมูลบางส่วน)** ในบล็อกข้อมูล ห้ามมิให้สคริปต์รายงานคัดลอกค่าเฉลี่ยของนาทีข้างเคียง หรือสร้างการประมาณค่าเชิงเส้นขึ้นมาเพื่อ "ทำให้กราฟดูราบเรียบ" โดยเด็ดขาด กราฟที่เรียบเนียนซึ่งปกปิดการหลุดของการสื่อสารถือเป็นความเท็จในการตรวจสอบ

## ประตูความแปรปรวน: การดักจับการฉ้อฉลจากข้อมูลค้าง

ข้อมูลตัวอย่างดิบหกสิบตัวอย่างที่เป็นสำเนาที่เหมือนกันทุกประการของค่าทศนิยมที่แคชไว้ค่าเดียว ไม่ใช่ค่าเฉลี่ยของ 60 ตัวอย่าง หากแต่เป็นค่าเพียงค่าเดียวที่สวมการประทับเวลาหกสิบช่วงเวลา

ในสายของเหลวปั่นป่วนที่ลำเลียงของเหลว 176.5 LPM ผ่านท่อขนาดเส้นผ่านศูนย์กลาง 1.5 นิ้ว (DN39) ค่าเรย์โนลด์สนัมเบอร์จะเกิน Re ≈ 28,000 ได้อย่างง่ายดาย การไหลของของเหลวในย่านนี้มีความปั่นป่วนอย่างรุนแรง กระแสวนขนาดเล็กจากการพาความร้อน, การหลุดของกระแสวนที่ชั้นขอบเขต, และความถี่ของใบพัดปั๊มที่หมุนผ่าน จะสร้างความผันผวนระดับจุลภาคของความร้อนและความดันอยู่ตลอดเวลา
- เซนเซอร์ RTD แบบจุ่มของจริงในของเหลวที่มีการไหลจริงจะแสดงความแปรปรวนของกลุ่มตัวอย่างที่ไม่เป็นศูนย์เสมอ:
 $$\sigma_t^2 = \frac{1}{60} \sum_{i=1}^{60} (x_i - \mu_t)^2 > 0$$
 โดยทั่วไป สตรีมอุณหภูมิระดับ 1 วินาทีปกติจะมีส่วนเบี่ยงเบนมาตรฐานอยู่ที่ σ ≈ 0.05 K ถึง 0.20 K (σ² ≈ 0.0025 ถึง 0.0400 K²)
- **เอกลักษณ์เส้นตรงนิ่งสนิทของการฉ้อฉล**: หากเธรดการสื่อสารของเอดจ์เกตเวย์ค้าง หรือไดรเวอร์ ADC หยุดทำงานและส่งค่ารีจิสเตอร์ล่าสุดที่ทราบจาก RAM ซ้ำๆ ค่าที่บันทึกไว้จะกลายเป็นเส้นตรงเรียบทางคณิตศาสตร์ ทุกตัวอย่างตลอดช่วงเวลาห้านาทีจะอ่านได้ 45.000000°C เท่ากันพอดีจนถึงบิตที่มีนัยสำคัญน้อยที่สุด ความแปรปรวนของกลุ่มตัวอย่างที่คำนวณได้จะดิ่งลงเหลือ:
 $$\sigma_t^2 \equiv 0.000000\,\text{K}^2$$

ในลูปการระบายความร้อนด้วยของเหลวที่มีชีวิต ความแปรปรวนที่เป็นศูนย์พอดีเป็นสิ่งที่เป็นไปไม่ได้ทางกายภาพ มันคือหลักฐานมัดตัวที่ชัดเจนที่สุดของ **การฉ้อฉลจากข้อมูลค้าง (stale data fraud)**

ระบบนำเข้าข้อมูลอัตโนมัติของแฟลชรีพอร์ตจะต้องรันการตรวจสอบความแปรปรวนอย่างต่อเนื่อง:
$$\text{หาก } \sigma_t^2 \le 1.0 \times 10^{-4}\,\text{K}^2 \text{ ติดต่อกันมากกว่า 3 นาที ให้ตั้งแฟล็กแจ้งเตือน CHANNEL\_FROZEN\_STALE}$$
เมื่อแฟล็กนี้ถูกเปิดใช้งาน กลไกการรายงานจะต้องปฏิเสธบล็อกนาทีนั้น ส่งเสียงเตือน และปฏิเสธที่จะคำนวณค่าเฉลี่ยที่สอดคล้องกับข้อกำหนด การส่งข้อมูลค้างซ้ำๆ จะทำให้ระดับคงตัวของขั้นนั้นไม่ผ่านโดยอัตโนมัติ

## ข้อกำหนดค่าสรุปสี่ค่าในทุกขั้นโหลด

เมื่อใดก็ตามที่มีการรวบรวมบล็อกข้อมูลของขั้นโหลดสำหรับแฟลชรีพอร์ต ห้ามมิให้รายงานเพียงค่าเฉลี่ยเลขคณิตอย่างเด็ดขาด ค่าเฉลี่ยเพียงอย่างเดียวสามารถปกปิดการพุ่งสูงเฉพาะจุดที่เป็นอันตรายได้

ทุกบล็อกข้อมูลขั้นโหลดต้องรายงาน **ค่าทางสถิติภาคบังคับสี่ค่า** สำหรับแต่ละแชนเนลที่ทำงานอยู่ตลอดช่วงการคงสถานะสภาวะคงตัว:
1. **ค่าต่ำสุด ($\min$)**: ค่าอ่านดิบระดับ 1 วินาทีที่ต่ำที่สุดที่บันทึกได้ระหว่างการคงสถานะ
2. **ค่าสูงสุด ($\max$)**: ค่าอ่านดิบระดับ 1 วินาทีที่สูงที่สุดที่บันทึกได้ระหว่างการคงสถานะ
3. **ค่าเฉลี่ยเลขคณิต (μ)**: ค่าฐานอ้างอิงตรงกลางของตัวอย่างที่ถูกต้องทั้งหมด
4. **ส่วนเบี่ยงเบนมาตรฐานของกลุ่มตัวอย่าง (σ)**: มาตรวัดความปั่นป่วนทางกายภาพและเสถียรภาพของการควบคุม

### ทำไมค่าสูงสุดจึงมีความจำเป็นอย่างยิ่ง
พิจารณาขั้นโหลด 120kW ที่มีอุณหภูมิสารหล่อเย็นเฉลี่ย 45.0°C หากปั๊มเกิดโพรงไอชั่วครู่ หรือมีฟองอากาศไหลผ่านถังฮีตเตอร์เป็นเวลา 10 วินาที อุณหภูมิของเหลวเฉพาะจุดอาจพุ่งขึ้นไปถึง 68.5°C ก่อนที่จะกลับคืนสู่ปกติ
- ในค่าเฉลี่ย 15 นาทีจาก 900 จุด การพุ่งขึ้น 10 วินาทีไปที่ 68.5°C จะทำให้ค่าเฉลี่ยสูงขึ้นเพียง 0.26 K ซึ่งไม่เป็นที่สังเกต และผู้ตรวจสอบคนใดก็คงมองข้ามไปว่าเป็นเพียงข้อผิดพลาดจากการปัดเศษ
- แต่การรายงานค่าสูงสุดจะเปิดโปงจุดยอดนั้นในทันที: $\max = 68.5°C$ สิ่งนี้จะแจ้งเตือนทีมวิศวกรทันทีว่าขีดจำกัดอุณหภูมิของท่ออ่อน EPDM ถูกละเมิด และเกิดการเกิดโพรงไอขึ้นแล้ว

รายงานที่ละเว้นค่าสูงสุดคือความพยายามที่จะฝังความสุดขั้วของการปฏิบัติงานไว้ภายในค่าเฉลี่ยที่ดูสบายตา จงบังคับให้มีตัวเลขครบทั้งสี่ตัวในทุกบรรทัด

## กฎทางคณิตศาสตร์สำหรับผลรวมสาขาและผลรวมทั้งหมด

เมื่อทำการรวมอัตราการไหลและกำลังไฟฟ้าข้ามตู้หลายตู้ที่ต่อขนานกัน กฎเลขคณิตจะต้องเคารพต่อโครงสร้างท่อทางกายภาพและโทโพโลยีทางไฟฟ้า:

- **อัตราการไหลเชิงปริมาตรรวม**: ต้องคำนวณจากผลรวมของมิเตอร์วัดการไหลแบบวอร์เท็กซ์ประจำแต่ละสาขาอย่างเคร่งครัด:
 $$Q_{\text{total}} = \sum_{k=1}^N Q_{\text{branch},k}$$
 ห้ามนำมิเตอร์วัดการไหลแบบอัลตราโซนิกของท่อหลักกับมิเตอร์ประจำสาขาแต่ละตัวมารวมเข้าด้วยกัน แล้วแอบอ้างว่าลูปหมุนเวียนของเหลวได้เป็นสองเท่า!
- **กฎสำหรับมิเตอร์ที่ขาดหายไป**: หากมิเตอร์วัดการไหลของตู้ที่ 3 เสียหรือไม่ส่งข้อมูล Q_total จะถือว่าไม่สมบูรณ์ แฟลชรีพอร์ตต้องรายงานว่า: *"อัตราการไหลรวม: ไม่สมบูรณ์ (มิเตอร์ตู้ที่ 3 ออฟไลน์)"* ห้ามมิให้สคริปต์อัตโนมัติประมาณการอัตราการไหลของตู้ที่ 3 โดยการเฉลี่ยจากตู้ที่ 1, 2, และ 4 โดยเด็ดขาด! ตัวเลขประมาณการในผลรวมถือเป็นการปลอมแปลงข้อมูลทางวิศวกรรม
- **กำลังไฟฟ้ารวม**: ต้องคำนวณจากกำลังไฟฟ้าแต่ละเฟสของแหล่งจ่ายแต่ละสาขา:
 $$P_{\text{total}} = \sum_{k=1}^N \left( P_{A,k} + P_{B,k} \right)$$
 ห้ามนำค่าอ่านกำลังไฟฟ้าของหม้อแปลงสถานีย่อยต้นทางมารายงานเป็นโหลดของโหลดแบงก์ หม้อแปลงต้นทางรวมถึงการสูญเสียในสายเคเบิล, ไฟส่องสว่าง, และกำลังไฟฟ้าของปั๊มชิลเลอร์ช่วย ซึ่งไม่ได้สัมผัสกับโหลดแบงก์แบบของเหลว

## การกำกับคำอธิบายช่วงการเปลี่ยนขั้นแบบพลวัต

สำหรับฉากการเปลี่ยนขั้นตอนแบบฉับพลันและฉากโหลดเกินพิกัด แผนภูมิอนุกรมเวลาต้องกำกับคำอธิบายไว้อย่างชัดเจนตรงวินาทีที่คำสั่งถูกส่งออกไป:
- เส้นประแนวตั้งสีแดงต้องระบุ t_command (เวลาสั่งการ)
- เส้นแนวตั้งสีน้ำเงินเส้นที่สองต้องระบุ t_settled (เวลาเข้าสู่เสถียรภาพ) เมื่ออุณหภูมิของเหลวและกำลังไฟฟ้าเข้าสู่ที่ราบคงตัวใหม่
- ป้ายกำกับบนแผนภูมิต้องระบุเวลาขาขึ้นที่สังเกตได้ (Δt_rise) และคลื่นแรงดันพุ่งชั่วขณะสูงสุด (ΔP_surge)

ยอดแหลมที่ไม่มีคำอธิบายบนแผนภูมิจะถูกผู้เคลือบแคลงสงสัยตีความว่าเป็นความผิดพร่องร้ายแรง และจะถูกผู้มองโลกในแง่ดีตีความว่าเป็นคุณลักษณะการทำงานที่ยอดเยี่ยม มีเพียงการประทับเวลาที่แม่นยำและมีป้ายกำกับเท่านั้นที่จะป้องกันการถกเถียงเชิงอัตวิสัยได้

## การตัดสินใจที่ต้องบันทึก

ในส่วนมาตรวิทยาของแฟลชรีพอร์ต จงบันทึกข้อเท็จจริงต่อไปนี้:

- ความถี่การสุ่มตัวอย่าง 1 Hz ที่ผ่านการตรวจสอบของอุปกรณ์บันทึกข้อมูลเอดจ์ และตำแหน่งจัดเก็บไฟล์เก็บถาวร CSV ดิบที่ไม่สามารถแก้ไขได้
- ความแปรปรวนของกลุ่มตัวอย่างที่คำนวณได้ (σ²) สำหรับทุกแชนเนลตลอดการคงสถานะคงที่ โดยรับรองว่า σ² > 0
- ตารางสรุปสี่ค่า (Min, Max, Mean, StdDev) สำหรับทุกพารามิเตอร์ที่ตรวจสอบในแต่ละขั้นโหลด
- รายการมิเตอร์วัดการไหลประจำสาขาที่ผ่านการรับรองซึ่งรวมอยู่ในการคำนวณผลรวมอัตราการไหล
- การประทับเวลาที่มีคำอธิบายประกอบที่แน่นอนสำหรับการเปลี่ยนคำสั่งขั้นโหลดและการทริปของเบรกเกอร์ทั้งหมด
