แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 7. บล็อกข้อมูลและการกระทบยอดสมดุลความร้อน

ทุกระดับโหลดคงตัว (load plateau) ที่แฟลชรีพอร์ตอ้างสิทธิ์ว่าเป็นหลักฐาน จะต้องมีบล็อกข้อมูลมาตรฐานที่เหมือนกันทุกประการ

บล็อกข้อมูลไม่ใช่การรวบรวมตัวเลขที่ไร้โครงสร้างแล้วโยนลงบนหน้ากระดาษ หากแต่เป็นงบดุลทางอุณหพลศาสตร์ที่เป็นระบบ ซึ่งประกอบด้วยห้าส่วนภาคบังคับ:
1. **ค่าตั้งและคำสั่ง (Setpoints & Commands)** (เจตนาที่ประกาศไว้ล่วงหน้า)
2. **ฐานอ้างอิงสถานะเริ่มต้น (Initial State Baseline)** (สภาวะอ้างอิงทันทีก่อนเริ่มก้าวเข้าสู่ขั้นโหลด)
3. **ข้อมูลการกระจายทางไฟฟ้า (Electrical Distribution Data)** (พลังงานที่ตรวจสอบแล้วซึ่งส่งไปยังองค์ประกอบความร้อน)
4. **ข้อมูลเอนทัลปีทางชลศาสตร์ (Hydraulic Enthalpy Data)** (ความร้อนที่ดูดซับเข้าสู่สายของเหลว)
5. **อากาศร่วมและการปิดสมดุลทางความร้อน (Companion Air & Thermal Closure)** (การกระทบยอดสมดุลพลังงานรวมตามหลักการมูลฐาน)

การขาดหายไปของหัวข้อใดหัวข้อหนึ่งในห้าหัวข้อนี้ ไม่ใช่ทางเลือกในการจัดรูปแบบที่ประหยัดพื้นที่ หากแต่เป็นการละเว้นข้ออ้างสิทธิ์พื้นฐานทางวิศวกรรม (ดูภาพที่ 06 สำหรับแผนภาพ Sankey การแยกย่อยพลังงานที่สมบูรณ์, ตารางการกระทบยอดสี่ขั้นตอน, และรูปแบบความล้มเหลวในการวินิจฉัยสี่ประการ)

## หัวข้อที่ 1: ค่าตั้งและคำสั่ง

ส่วนแรกของบล็อกข้อมูลจะบันทึกคำสั่งที่ส่งไปยังเครื่องจักร *ก่อน* ที่ช่วงเวลาคงสถานะจะเริ่มต้นขึ้น:
- โหลดไฟฟ้าที่สั่งการ: เช่น 120.0 kW (หรือสัดส่วนเปอร์เซ็นต์เฉพาะของภาระพิกัด: 25%, 50%, 75%, 100%, 110%)
- การแบ่งกำลังไฟฟ้าที่สั่งการข้ามแหล่งจ่ายคู่: เช่น Feeder A = 60.0 kW, Feeder B = 60.0 kW
- ตำแหน่งวาล์วปรับระดับที่สั่งการ: เช่น TCV = เปิดสุด 100% (หรือตำแหน่งวาล์วปรับสมดุลที่ล็อกไว้ = 4.2 รอบ)
- ความเร็วพัดลมระบายอากาศร่วมที่สั่งการ: เช่น 100% (หรือคงที่ที่ 1200 CFM)

ค่าคำสั่งจะต้องได้รับการบันทึกจากบันทึกการควบคุมระดับกำกับดูแลก่อนที่นาฬิกาจะเริ่มเดิน การสร้าง "คำสั่ง" ขึ้นมาใหม่โดยการเฉลี่ยกำลังไฟฟ้าที่สังเกตได้ในระหว่างการคงสถานะ ถือเป็นการคำนวณแบบวนรอบ (circular calculation): ซึ่งเป็นการเปลี่ยนผลลัพธ์ที่วัดได้ให้กลายเป็นค่าตั้งเทียม

## หัวข้อที่ 2: ฐานอ้างอิงสถานะเริ่มต้น

ส่วนที่สองจะบันทึกสภาวะของระบบในระหว่างหนึ่งนาทีก่อนหน้าการเปลี่ยนผ่านเข้าสู่ขั้นโหลดในทันที:
- อุณหภูมิสารหล่อเย็นขาเข้าเริ่มต้น (T_in,init) และอุณหภูมิขากลับเริ่มต้น (T_out,init)
- อัตราการไหลเชิงปริมาตรเริ่มต้น (Q_v,init) และความดันแตกต่างของแมนิโฟลด์เริ่มต้น (ΔP_init)
- การประทับเวลาของนาทีฐานอ้างอิง (เวลาเริ่มต้นและสิ้นสุดระดับวินาที)

ฐานอ้างอิงนี้มีความจำเป็นอย่างยิ่งสำหรับการแยกความร้อนที่เพิ่มขึ้นในสภาวะคงตัว ออกจากการเลื่อนลอยของอุณหภูมิพื้นหลังที่เกิดขึ้นภายในลูปทำความเย็นปฐมภูมิของอาคาร

## หัวข้อที่ 3: ข้อมูลการกระจายทางไฟฟ้า

ส่วนที่สามจะให้รายละเอียดเกี่ยวกับกำลังไฟฟ้าจริงที่องค์ประกอบความร้อนดึงไปใช้ ในโครงสร้างแหล่งจ่ายคู่แบบ 3 เฟส 415V ทางอุตสาหกรรม การรายงานตัวเลข "กิโลวัตต์" รวมเพียงตัวเลขเดียวถือว่าไม่เพียงพอ รายงานต้องระบุ:
- **เมทริกซ์ของ Feeder A**: แรงดันไฟฟ้าระหว่างสาย (V_AB, V_BC, V_CA), กระแสในสาย (I_A, I_B, I_C), กำลังไฟฟ้าจริงรวมของ Feeder A (P_A), และเพาเวอร์แฟกเตอร์ (PF_A)
- **เมทริกซ์ของ Feeder B**: แรงดันไฟฟ้าระหว่างสาย, กระแสในสาย, กำลังไฟฟ้าจริงรวมของ Feeder B (P_B), และเพาเวอร์แฟกเตอร์ (PF_B)
- **กำลังไฟฟ้าจริงรวม**:
 $$P_{\text{elec}} = P_A + P_B$$
- **การตรวจสอบความสมดุลของเฟส**: ความไม่สมดุลของกระแสข้ามเฟสต้องเป็นไปตาม I_unbalance ≤ 2.0% กระแสที่ไม่สมดุลอย่างรุนแรงบ่งชี้ว่ามีชุดตัวต้านทานชุดหนึ่งขาดวงจร หรือหน้าสัมผัสคอนแทกเตอร์ภายในเกิดหลุมสึกหรอและปิดไม่สนิท

## หัวข้อที่ 4: ข้อมูลเอนทัลปีทางชลศาสตร์

ส่วนที่สี่จะบันทึกการดูดซับความร้อนทางอุณหพลศาสตร์ของของเหลวหล่อเย็น ซึ่งต้องการความแม่นยำสูงด้านมาตรวิทยาข้ามพารามิเตอร์ทางกายภาพหกตัว:
1. **อุณหภูมิสารหล่อเย็นขาเข้า (T_in)**: วัดโดย RTD Pt100 แบบ 4 สายที่จุ่มอยู่ในกระแสไหลหลัก ($1/3 \sim 1/2 D$)
2. **อุณหภูมิสารหล่อเย็นขากลับ (T_out)**: วัดที่ด้านท้ายของถังทำความร้อนหลังจากการผสมของของเหลวอย่างสมบูรณ์
3. **อุณหภูมิที่เพิ่มขึ้นสุทธิ (ΔT)**:
 $$\Delta T = T_{\text{out}} - T_{\text{in}}$$
4. **อัตราการไหลเชิงปริมาตร (Q_v)**: วัดโดยมิเตอร์วัดการไหลแบบวอร์เท็กซ์ที่สอบเทียบแล้ว (รายงานเป็นลิตรต่อนาที, LPM)
5. **สมบัติทางเทอร์โมฟิสิกส์ของของเหลว**: ความหนาแน่น (ρ) และความจุความร้อนจำเพาะ (C_p) ต้องได้รับการประเมินที่อุณหภูมิเฉลี่ยของเนื้อของเหลว:
 $$\bar{T} = \frac{T_{\text{in}} + T_{\text{out}}}{2}$$
 สำหรับสารละลายโพรพิลีนไกลคอล 25% / น้ำ 75% มาตรฐาน (PG25) ที่ $\bar{T} = 40.0°C$ ค่ามาตรฐานคือ:
 $$\rho = 1025.0\,\text{kg/m}^3, \quad C_p = 3.980\,\text{kJ/(kg}\cdot\text{K)}$$
6. **ความร้อนทางความร้อนของของเหลวที่อนุมานได้ (Q_liquid)**:
 คำนวณโดยตรงจากหลักการมูลฐานทางอุณหพลศาสตร์:
 $$Q_{\text{liquid}} = \dot{m} \cdot C_p \cdot \Delta T = \left( Q_v \times \frac{\rho}{60,000} \right) \cdot C_p \cdot (T_{\text{out}} - T_{\text{in}})$$

สำหรับโมเดลอ้างอิงเพื่อการศึกษาที่ทำงาน ณ พิกัดเต็มที่กำหนด (Q_v = 176.5 LPM, ΔT = 10.04 K):
$$\dot{m} = 176.5 \times \frac{1025.0}{60,000} = 3.015\,\text{kg/s}$$
$$Q_{\text{liquid}} = 3.015\,\text{kg/s} \times 3.980\,\text{kJ/(kg}\cdot\text{K)} \times 10.04\,\text{K} = 120.48\,\text{kW} \times \text{อัตราส่วนแบ่ง} \approx 98.6\,\text{kW}$$

## หัวข้อที่ 5: อากาศร่วมและการปิดสมดุลทางความร้อนตามหลักการมูลฐาน

ในสถาปัตยกรรม AI คลาส NVL72 ความร้อนของแร็กรวมประมาณ 16% ถึง 20% จะถูกระบายออกสู่อากาศของโถงดาต้าเซ็นเตอร์โดยตรงผ่านโมดูลรับส่งสัญญาณเชิงแสง (optical transceivers), ภาคแปลงกำลังไฟฟ้าบนเมนบอร์ด, และโมดูลหน่วยความจำ ส่วนของอากาศร่วมจะต้องตรวจจับความร้อนสัมผัสนี้:
- อุณหภูมิอากาศกระเปาะแห้งขาเข้า (T_air,in) และอุณหภูมิอากาศปล่อยออก (T_air,out)
- อัตราการไหลเชิงมวลของอากาศ (ṁ_air) ซึ่งอนุมานจากความเร็วรอบพัดลม (RPM) และความดันแตกต่างของหัวฉีดที่สอบเทียบแล้ว
- ความร้อนสัมผัสของอากาศที่อนุมานได้:
 $$Q_{\text{air}} = \dot{m}_{\text{air}} \cdot C_{p,\text{air}} \cdot (T_{\text{air,out}} - T_{\text{air,in}})$$

### สมการสมดุลพลังงานตามหลักการมูลฐาน
ตามกฎข้อที่หนึ่งของอุณหพลศาสตร์ พลังงานไฟฟ้าจริงที่ส่งไปยังโหลดแบงก์จะต้องเท่ากับความร้อนรวมที่ออกจากขอบเขตของตู้ บวกกับการสูญเสียปรสิตที่ไม่มีฉนวนหุ้ม:
$$P_{\text{elec}} = Q_{\text{liquid}} + Q_{\text{air}} + Q_{\text{chassis\_loss}}$$

โดยที่การสูญเสียผ่านเปลือกหุ้มตู้ที่ไม่มีฉนวน ($Q_chassis\_loss$) ผ่านการพาความร้อนและการแผ่รังสีตามธรรมชาติ จะถูกจำกัดไว้ที่ ≤ 2.0% ของกำลังไฟฟ้ารวมเมื่อติดตั้งฉนวนแผ่นเซรามิกภายในอย่างเหมาะสม

### ประตูอัตราส่วนการปิดสมดุลเอนทัลปี
แฟลชรีพอร์ตจะประเมิน **อัตราส่วนการปิดสมดุลเอนทัลปี (Enthalpy Closure Ratio)**:
$$\text{Closure Ratio} = \left[ 1.0 - \frac{|P_{\text{elec}} - (Q_{\text{liquid}} + Q_{\text{air}})|}{P_{\text{elec}}} \right] \times 100\%$$

การจะได้รับผลลัพธ์เป็น **PASS** ในบล็อกข้อมูลของขั้นโหลด การปิดสมดุลพลังงานจะต้องเป็นไปตาม:
$$\text{Closure Ratio} \ge 97.0\% \quad \left( \text{หรือความคลาดเคลื่อนของพลังงาน } \le 3.0\% \right)$$

หาก P_elec = 120.0 kW แต่ผลรวมของเอนทัลปีของเหลว (Q_liquid = 75.0 kW) และความร้อนของอากาศ (Q_air = 19.0 kW) มีค่าเพียง 94.0 kW อัตราส่วนการปิดสมดุลจะมีค่าเพียง 78.3% เท่านั้น! นั่นหมายถึงมีพลังงานหายไปถึง 26.0 kW!
- ความคลาดเคลื่อนนี้ไม่สามารถกลบเกลื่อนได้ด้วยการเพิ่ม "ค่าตัวคูณประสิทธิภาพ" หรือ "การปรับแก้การสูญเสีย" ที่ไม่มีเอกสารยืนยัน
- ความล้มเหลวของการปิดสมดุลเอนทัลปีถึง 26 kW บ่งชี้ถึงข้อบกพร่องทางกายภาพที่ร้ายแรง: เช่น ของเหลวลัดวงจรรอบถังทำความร้อนผ่านวาล์วบายพาสที่เปิดค้างอยู่, ตัวคูณการสอบเทียบของมิเตอร์วัดการไหล (K-factor) ไม่ถูกต้อง, หรือเซนเซอร์ RTD ติดตั้งอยู่ในท่อตันที่ไม่มีการไหล (dead-leg stubs)
- ความล้มเหลวด้านการปิดสมดุลพลังงานจะทำให้ระดับคงตัวของขั้นนั้นไม่ผ่านโดยไม่มีเงื่อนไข

## ลำดับชั้นการรายงาน: ทีละตู้ แล้วจึงเป็นบทสรุปของคลัสเตอร์

เมื่อรายงานผลคลัสเตอร์ทดสอบที่มีหลายตู้:
1. แต่ละตู้จะต้องได้รับการพิมพ์บล็อกข้อมูลเฉพาะของตนเองก่อน โดยมีครบทั้งห้าหัวข้อและสถิติสรุปสี่ค่า ($\min, \max, μ, σ$)
2. ด้านล่างบล็อกข้อมูลของแต่ละตู้ จะเป็นการรวบรวม **บล็อกสรุปของคลัสเตอร์ (Cluster Summary Block)** ซึ่งรายงานกำลังไฟฟ้ารวม, การดูดซับเอนทัลปีของของเหลวรวม, ความร้อนของอากาศรวม, และอัตราส่วนการปิดสมดุลเอนทัลปีทั่วทั้งคลัสเตอร์

บทสรุปของคลัสเตอร์ที่ดูนิ่งสงบและสมดุลไม่อาจโหวตชนะตู้เดี่ยวที่ล้มเหลวในการปิดสมดุลพลังงานได้ หากตู้ที่ 4 มีความร้อนหายไป 20kW ในขณะที่ตู้ที่ 1, 2, และ 3 สมดุลดี ตู้ที่ 4 ถือเป็นความล้มเหลว คุณต้องไม่นำตู้ที่ 4 ไปเฉลี่ยรวมกับคลัสเตอร์เพื่อสร้างผลการผ่านสังเคราะห์ขึ้นมา

## การตัดสินใจที่ต้องบันทึก

สำหรับทุกบล็อกข้อมูลขั้นโหลดที่รวบรวมในแฟลชรีพอร์ต จงบันทึก:

- ค่าตั้งที่สั่งการสำหรับกำลังไฟฟ้าจริง, การแบ่งโหลดของแหล่งจ่ายคู่, และตำแหน่งวาล์วปรับระดับ
- อุณหภูมิของเหลวและอากาศของฐานอ้างอิงเริ่มต้นก่อนเข้าสู่ขั้นโหลด
- แรงดันไฟฟ้า, กระแสไฟฟ้า, เพาเวอร์แฟกเตอร์ 3 เฟส, และกำลังไฟฟ้าจริงรวม P_elec
- อุณหภูมิของเหลวที่วัดได้, อัตราการไหลเชิงปริมาตร, ความหนาแน่นของของเหลว, ความร้อนจำเพาะ, และเอนทัลปีของของเหลวที่อนุมานได้ Q_liquid
- อุณหภูมิอากาศที่วัดได้, อัตราการไหลของอากาศ, และความร้อนสัมผัสของอากาศร่วมที่อนุมานได้ Q_air
- อัตราส่วนการปิดสมดุลเอนทัลปีตามหลักการมูลฐานที่คำนวณได้ พร้อมรับรองว่าการปิดสมดุล ≥ 97.0%
- ลายมือชื่อย่อของผู้บันทึกและบุคคลภายนอกผู้ตรวจสอบอิสระเพื่อยืนยันสมดุลพลังงาน
