แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 8. อุปกรณ์ภายนอกและขอบเขตของสิ่งอำนวยความสะดวก

โหลดแบงก์แบบของเหลวไม่ได้เป็นเกาะที่อยู่อย่างโดดเดี่ยว และการทดสอบและตรวจรับระบบก็ไม่ได้เกิดขึ้นในสุญญากาศเชิงนามธรรม โหลดแบงก์เชื่อมต่อโดยตรงกับโครงสร้างพื้นฐานที่ใช้งานจริงของอาคาร: เชื่อมต่อกับหน่วยกระจายสารหล่อเย็น (Coolant Distribution Unit: CDU), เชื่อมต่อกับระบบจ่ายไฟสำรองต่อเนื่อง (UPS) หรือสวิตช์ถ่ายโอนแหล่งจ่ายอัตโนมัติ (ATS), และเชื่อมต่อกับเครื่องปรับอากาศสำหรับห้องคอมพิวเตอร์ (CRAH)

รูปแบบความล้มเหลวที่พบบ่อยในการรายงานผลการทดสอบและตรวจรับระบบ คือความสับสนเรื่องขอบเขตความรับผิดชอบ:
- เมื่อปั๊มหมุนเวียนของ CDU ประจำอาคารเกิดทริปจากความผิดพร่องของอินเวอร์เตอร์ภายใน ทีมงานที่ขาดประสบการณ์อาจกล่าวโทษโหลดแบงก์ว่า "ไม่สามารถรักษาอัตราการไหลไว้ได้"
- ในทางกลับกัน เมื่อสวิตช์ความปลอดภัยตรวจจับอุณหภูมิสูงของโหลดแบงก์เกิดทริปเนื่องจากองค์ประกอบความร้อนจมอยู่ใต้น้ำไม่ดีพอ ผู้ขายอาจพยายามกล่าวโทษ CDU ประจำอาคารว่า "ทำงานที่อุณหภูมิร้อนเกินไป"

แฟลชรีพอร์ตจะต้องลากเส้นขอบเขตทางกายภาพและทางการปฏิบัติการที่ไม่อาจโอนอ่อนได้ ระหว่างโหลดแบงก์ (เครื่องจักรที่อยู่ภายใต้การทดสอบ) กับอุปกรณ์ภายนอกของอาคาร (สภาพแวดล้อมที่รองรับ) ความล้มเหลวของอุปกรณ์ภายนอกของอาคารเป็นเหตุการณ์ในการปฏิบัติการ ซึ่งไม่ได้เป็นความล้มเหลวของโหลดแบงก์โดยอัตโนมัติ แต่จะต้องได้รับการบันทึกด้วยความแม่นยำอย่างยิ่งยวด เพื่อให้สาเหตุที่แท้จริงของการหยุดชะงักของช่วงเวลาคงสถานะมีความโปร่งใสต่อผู้ตรวจสอบทุกคนในอนาคต

## บรรทัดอุปกรณ์ภายนอกสี่บรรทัด

แฟลชรีพอร์ตประกอบด้วยส่วนอุปกรณ์ภายนอกที่มีสี่บรรทัดที่ชัดเจน ซึ่งได้รับการประเมินก่อน ระหว่าง และหลังรอบการทดสอบทุกรอบ:

### บรรทัดที่ 1: หน่วยกระจายสารหล่อเย็น (CDU)
CDU มีหน้าที่หมุนเวียนสารหล่อเย็นทุติยภูมิผ่านโหลดแบงก์ และถ่ายเทความร้อนไปยังลูปน้ำเย็นปฐมภูมิของอาคาร ผ่านแผ่นแลกเปลี่ยนความร้อนแบบเชื่อมประสานหรือแบบท่อและเปลือกภายใน

แฟลชรีพอร์ตจะตรวจสอบตัวชี้วัดจุดเชื่อมต่อของ CDU สี่ประการ:
- **อุณหภูมิสารหล่อเย็นจ่ายของลูปทุติยภูมิ (T_CDU,sup)**: อุณหภูมิของของเหลวที่ออกจากอุปกรณ์แลกเปลี่ยนความร้อนของ CDU ก่อนเข้าสู่แมนิโฟลด์จ่ายของโหลดแบงก์ รายงานจะตรวจสอบว่า CDU รักษาค่าตั้งจ่ายที่ประกาศไว้ได้หรือไม่ (เช่น 35.0°C ± 1.0 K) หากน้ำปฐมภูมิของอาคารอุ่นขึ้น ส่งผลให้ T_CDU,sup เลื่อนลอยสูงขึ้นเป็น 42.0°C การเลื่อนลอยนั้นจะถูกบันทึกเป็น **การเบี่ยงเบนของเงื่อนไขขอบเขตของ CDU (CDU boundary condition excursion)** ไม่ใช่ข้อผิดพลาดในการทำความร้อนของโหลดแบงก์
- **ความดันส่งจ่ายทุติยภูมิและเส้นโค้งของปั๊ม**: ความดันสถิตที่มีให้ซึ่งส่งจ่ายโดยปั๊ม CDU ที่อัตราการไหลพิกัดของคลัสเตอร์ หากความเร็วรอบของปั๊ม CDU เกิดการแกว่งหาจุดสมดุล หรือเกิดโพรงไอเนื่องจากความดันด้านดูดไม่เพียงพอ ความผันผวนของอัตราการไหลที่เกิดขึ้นจะถูกบันทึกไว้ในบรรทัดของ CDU
- **อุณหภูมิเข้าใกล้ของ CDU (CDU Approach Temperature)**: ผลต่างอุณหภูมิระหว่างของเหลวทุติยภูมิขากลับกับน้ำปฐมภูมิของอาคาร (Approach = T_sec,ret - T_pri,sup) อุณหภูมิเข้าใกล้ที่เพิ่มสูงขึ้นเมื่อเวลาผ่านไปบ่งชี้ถึงการเกิดตะกรันหรือสิ่งสกปรกอุดตันในแผ่นแลกเปลี่ยนความร้อนของ CDU ไม่ใช่การเสื่อมสภาพขององค์ประกอบความร้อนในโหลดแบงก์

### บรรทัดที่ 2: ระบบจ่ายไฟสำรองต่อเนื่อง (UPS) และสวิตช์ถ่ายโอนแหล่งจ่ายอัตโนมัติ (ATS)
พลังงานไฟฟ้าที่ป้อนให้กับโหลดแบงก์มีต้นทางมาจากแผงสวิตช์บอร์ดกระจายไฟฟ้าของอาคาร ซึ่งมักได้รับการสำรองไฟด้วยโมดูล UPS แบบสถิต หรือชุด ATS ของเครื่องกำเนิดไฟฟ้าดีเซล

แฟลชรีพอร์ตจะตรวจสอบ:
- **เสถียรภาพแรงดันไฟฟ้าและความผิดเพี้ยนฮาร์มอนิก**: แรงดันไฟฟ้าในสายตกในระหว่างการเพิ่มขั้นโหลดเต็มพิกัด หากหม้อแปลงของอาคารมีแรงดันตกจาก 415V ลงเหลือ 380V ภายใต้โหลดเต็ม 480kW กำลังไฟฟ้าจริงของตัวต้านทานจะลดลงเกือบ 16% ($P \propto V²$) รายงานต้องบันทึกว่าการลดลงของโหลดมีสาเหตุมาจากแรงดันตกของระบบสาธารณูปโภคของอาคาร ไม่ใช่การปลดวงจรของคอนแทกเตอร์ก่อนเวลาอันควร
- **ความต้านทานต่อการถ่ายโอนของ ATS**: หากการทดสอบระบบรวม (IST) เริ่มต้นการถ่ายโอนแหล่งจ่ายต้นทาง ระยะเวลาของการขัดจังหวะการส่งกำลังไฟฟ้าแบบเปิดวงจรชั่วขณะ (open-transition) จะต้องได้รับการจับเวลา หากระยะเวลาการขัดจังหวะเกินกว่าเวลาคงสภาพของบัฟเฟอร์ควบคุม 24VDC ของโหลดแบงก์ (โดยทั่วไปคือ 40 มิลลิวินาที) ยูนิตจะตัดกระแสไฟอย่างปลอดภัย ซึ่งจะต้องระบุว่าเกิดจากสภาวะทรานเชียนต์ของการถ่ายโอนแหล่งจ่ายของอาคาร

### บรรทัดที่ 3: หน่วยกระจายกำลังไฟฟ้า (PDU) และบัสเวย์
เส้นทางไฟฟ้าทางกายภาพจากแผงสวิตช์บอร์ดไฟฟ้า ผ่านกล่องแยกแท็ปออฟของบัสเวย์ และสายดรอปลงมายังขั้วต่อของโหลดแบงก์:
- **อุณหภูมิขั้วต่อที่เพิ่มขึ้น (ΔT_terminal)**: การถ่ายภาพความร้อนด้วยอินฟราเรด หรือการตรวจสอบด้วยเทอร์โมคัปเปิลที่สอบเทียบแล้วที่หางปลาสายไฟและขั้วต่อคอนแทกเตอร์ อุณหภูมิขั้วต่อจะต้องไม่เกิน 70°C (หรือพิกัดเฉพาะของตัวนำ RHW-2 ที่ทนได้ 90°C)
- **แรงดันตกในบัสเวย์**: แรงดันตกคร่อมสายป้อนชั่วคราวจะต้องถูกจำกัดไว้ที่ ≤ 2.0%

### บรรทัดที่ 4: เครื่องปรับอากาศสำหรับห้องคอมพิวเตอร์ (CRAH / CRAC / Fan Wall)
ชุดจัดการอากาศของอาคารที่มีหน้าที่ดูดซับความร้อนสัมผัสของอากาศร่วม 16% ถึง 20% ที่กระจายออกมาจากพัดลมของโหลดแบงก์:
- **ผลต่างอุณหภูมิอากาศขาเข้า/ปล่อยออก**: ตรวจสอบว่าระบบกั้นทางเดินลมร้อน (HAC) ของโถงดาต้าเซ็นเตอร์รักษาความดันลบที่เหมาะสมเมื่อเทียบกับทางเดินลมเย็น เพื่อป้องกันการไหลวนกลับของความร้อนเข้าสู่แถวเซิร์ฟเวอร์ข้างเคียง
- **การตอบสนองของวาล์วน้ำเย็น CRAH**: ยืนยันว่าคอยล์เย็นของ CRAH ปรับเปิดอย่างราบรื่นเพื่อตอบสนองต่อโหลดอากาศร่วม โดยไม่มีน้ำล้นถาดรองน้ำทิ้งคอนเดนเสท

## วิธีการเขียนประโยคระบุขอบเขตตามความเป็นจริง

เมื่อเกิดความผิดปกติหรือการหยุดชะงักขึ้นในระหว่างรอบการทดสอบ ผู้บันทึกจะต้องเขียนประโยคระบุขอบเขตตามความเป็นจริง

ประโยคระบุขอบเขตตามความเป็นจริงจะต้องปฏิบัติตามกฎทางไวยากรณ์ที่เข้มงวดสามประการ:
1. **ระบุพารามิเตอร์ทางกายภาพที่แน่นอนซึ่งละเมิดเกณฑ์**
2. **ระบุฝั่งของขอบเขตที่แน่นอนซึ่งเกิดการละเมิดขึ้น**
3. **ระบุผลกระทบต่อฉากการทดสอบโดยไม่คาดเดากล่าวโทษตามอำเภอใจ**

### ตัวอย่างของประโยคระบุขอบเขตตามความเป็นจริง
> *"เมื่อเวลา 15:42:18 UTC ในระหว่างขั้นที่ 4 (การคงสถานะ 120kW) อุณหภูมิสารหล่อเย็นจ่ายของลูปทุติยภูมิจาก CDU ประจำอาคารเพิ่มขึ้นเป็น 39.8°C (เกินขอบเขตการทดสอบก่อนเริ่มที่อ้างอิงไว้ที่ 36.5°C) โหลดแบงก์ยังคงรักษากำลังไฟฟ้าพิกัด (120.1kW) และอัตราการไหลปกติ (176.4 LPM) ได้อย่างต่อเนื่อง แต่อุณหภูมิขากลับสูงถึง 49.9°C ซึ่งทำให้เกิดสัญญาณเตือนระดับกำกับดูแลเรื่องอุณหภูมิสูงเกินโดยอัตโนมัติ การคงสถานะถูกสั่งหยุดที่นาทีที่ 11 โดยคำสั่งของผู้ควบคุม คำตัดสินสำหรับขั้นที่ 4: ไม่สมบูรณ์ (INVALID) อันเนื่องมาจากการเบี่ยงเบนของอุณหภูมิสารหล่อเย็นจ่ายของ CDU ประจำอาคาร; การตอบสนองทางไฟฟ้าและทางชลศาสตร์ของโหลดแบงก์ยังคงเป็นไปตามข้อกำหนดอย่างสมบูรณ์"*

### ตัวอย่างของประโยคที่ไม่ตรงไปตรงมา
> *"การทดสอบมีปัญหากับน้ำของอาคารอยู่บ้าง แต่โดยพื้นฐานแล้วโหลดแบงก์ถือว่าผ่าน"*

ประโยคที่ไม่ตรงไปตรงมาไม่ได้ให้ข้อมูลใดๆ เลย ไม่ระบุการประทับเวลา ไม่ระบุอุณหภูมิ และพยายามแอบอ้างการผ่านอย่างไม่ถูกต้อง ผู้ตรวจสอบจะปฏิเสธประโยคนี้ในทันที ส่วนประโยคที่ตรงไปตรงมาจะให้ตัวเลขที่แน่นอน ระบุการเบี่ยงเบนที่ขอบเขตของ CDU บันทึกการคงสถานะที่ถูกยกเลิก และรักษาความสมบูรณ์ทางเทคนิคของฮาร์ดแวร์โหลดแบงก์ไว้สำหรับการทดสอบซ้ำ

## สถานะการผ่าน/ไม่ผ่านของอุปกรณ์ภายนอก

บนแผ่นสรุปของแฟลชรีพอร์ต บรรทัดอุปกรณ์ภายนอกแต่ละบรรทัดในสี่บรรทัดจะได้รับสถานะที่เป็นอิสระต่อกัน:
- **NORMAL (ปกติ)**: ทำงานอยู่ภายในขอบเขตการออกแบบที่อ้างอิงตลอดทั้งรอบการทดสอบ
- **EXCURSION (เบี่ยงเบนออกนอกเกณฑ์)**: ละเมิดขอบเขตการทำงาน โดยมีการบันทึกการประทับเวลาที่แน่นอนและพารามิเตอร์ที่ได้รับผลกระทบไว้อย่างครบถ้วน
- **NOT APPLICABLE (N/A) (ไม่เกี่ยวข้อง)**: อุปกรณ์ถูกยกเว้นออกจากขอบเขตการทดสอบโดยข้อตกลงที่ประกาศไว้ล่วงหน้า

การเบี่ยงเบนออกนอกเกณฑ์ของ CDU ประจำอาคารไม่ได้ทำลายชื่อเสียงของโหลดแบงก์ที่ได้รับการออกแบบทางวิศวกรรมมาเป็นอย่างดี และโหลดแบงก์ที่ไร้ที่ติก็ไม่ได้เป็นข้อแก้ตัวให้กับโรงทำความเย็นของอาคารที่ล้มเหลว รายงานจะบันทึกทั้งสองส่วนอย่างเปิดเผย ชัดเจน โดยแยกจากกันด้วยขอบเขตทางกายภาพของแมนิโฟลด์

## การตัดสินใจที่ต้องบันทึก

ในส่วนอุปกรณ์ภายนอกของแฟลชรีพอร์ต จงบันทึก:

- หมายเลขประจำเครื่อง รุ่น และเวอร์ชันเฟิร์มแวร์ของ CDU ประจำอาคาร รวมถึงอุณหภูมิน้ำเย็นของลูปปฐมภูมิ
- แรงดันไฟฟ้าของบัสหม้อแปลง / UPS ต้นทางและความสมดุลของเฟสในระหว่างขั้นโหลดสูงสุด
- อุณหภูมิขั้วต่อหางปลาสายไฟสูงสุดที่สังเกตได้ในระหว่างการคงสถานะโหลดเต็มพิกัด
- สถานะการทำงานของยูนิต CRAH ของอาคารและความสมบูรณ์ของการกั้นทางเดินลมร้อน
- ประโยคระบุขอบเขตตามความเป็นจริงที่อธิบายการหยุดการทดสอบชั่วคราวหรือการคงสถานะที่ถูกยกเลิก พร้อมลงลายมือชื่อโดยทั้งผู้ควบคุมการทำงานและบุคคลภายนอกผู้ตรวจสอบอิสระ
