แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 12. การสร้างแผนภูมิอัตโนมัติและความซื่อตรงทางภาพ

เครื่องมือสร้างรายงานอัตโนมัติหรือแดชบอร์ดระดับกำกับดูแลเป็นเครื่องมือทรงพลังสำหรับการแปลงข้อมูลเทเลเมทรีดิบให้กลายเป็นการแสดงผลทางภาพที่รวดเร็ว อย่างไรก็ตาม แผนภูมิอัตโนมัติไม่ได้เป็นผู้มีอำนาจตัดสินใจที่เป็นอิสระ มันเป็นเพียงการฉายภาพทางสายตาของตัวเลขที่บันทึกไว้ในบล็อกข้อมูลเบื้องหลังเท่านั้น

หากแผนภูมิทางภาพกับบล็อกข้อมูลของแฟลชรีพอร์ตไม่ตรงกัน ตัวเลขในบล็อกข้อมูลจะเป็นฝ่ายมีอำนาจบังคับใช้เสมอ เส้นโค้งที่เรียบสวยงามซึ่งเรนเดอร์โดยไลบรารีการพล็อตไม่ได้มีอำนาจในการอนุมัติช่องตารางที่ตารางข้อมูลดิบระบุว่าไม่ผ่าน

นอกจากนี้ การสร้างแผนภูมิในการทดสอบและตรวจรับระบบยังเต็มไปด้วยการหลอกตาทางภาพที่แนบเนียน—บางครั้งเกิดขึ้นโดยไม่ได้ตั้งใจ และบางครั้งเกิดขึ้นโดยเจตนา แกนแนวตั้งที่ไม่ได้สอบเทียบสามารถทำให้การขาดแคลนการไหล 15% ที่เป็นอันตรายดูแบนราบจนเหมือนเส้นบางๆ เท่าเส้นผม ในขณะที่ชื่อแผนภูมิที่ระบุผิดพลาดอาจทำให้ผู้ตรวจสอบเข้าใจผิดคิดว่าการใช้กำลังไฟฟ้าคือความสามารถในการระบายความร้อนด้วยของเหลวที่ได้รับการรับรอง

บทนี้จะนิยามกฎเกณฑ์ที่เข้มงวดของการสร้างแผนภูมิอัตโนมัติ, จริยธรรมการปรับสเกลทางภาพ, และผังการพล็อตที่จำเป็น

## สิ่งที่ผู้ควบคุมต้องกำหนดก่อนที่จะวาดเส้นโค้งใดๆ

ต้องไม่อนุญาตให้สคริปต์รายงานอัตโนมัติคาดเดาขอบเขตของชุดข้อมูลด้วยตนเองโดยเด็ดขาด ก่อนที่จะสร้างแผนภูมิแม้แต่ภาพเดียว ผู้ควบคุมจะต้องกำหนดพารามิเตอร์สองตัวลงในการตั้งค่าของสคริปต์อย่างชัดเจน:

1. **หน้าต่างเวลาที่แน่นอน (The Exact Time Window)**: การประทับเวลาเริ่มต้นและสิ้นสุดที่กำหนดไว้ระดับวินาทีที่แน่นอน (เช่น `START = 2026-10-14T14:00:00Z`, `END = 2026-10-14T15:30:00Z`) สคริปต์จะต้องดึงข้อมูลจากภายในหน้าต่างนี้อย่างเคร่งครัด รายงานอัตโนมัติที่ใช้หน้าต่างแบบเลื่อนลอยที่คลุมเครือ (เช่น "60 นาทีที่ผ่านมา") จะเลื่อนไปข้างหน้าระหว่างการตรวจสอบ ซึ่งทำให้ค่าเฉลี่ยที่คำนวณได้เปลี่ยนแปลงไปเมื่อระบบเริ่มเย็นตัวลง
2. **รายชื่อยูนิตที่ชัดเจน (The Explicit Unit Roster)**: รายการหมายเลขประจำเครื่องที่แน่นอนของตู้โหลดแบงก์ที่ทำงานอยู่ในการทดสอบ (เช่น `UNITS = ["LB-01", "LB-02", "LB-03", "LB-04"]`) ห้ามอนุญาตให้เทมเพลตรายงานคงรายการยูนิตที่ฮาร์ดโค้ดมาจากงานก่อนหน้า หากเทมเพลตที่ชื่อ "การทดสอบแถว 18 ตู้" ถูกนำมารันในวันที่เชื่อมต่อเพียง 4 ตู้ ตัวเลขและแผนภูมิที่ได้จะกลายเป็นความยุ่งเหยิงทางการบริหารที่น่าอับอาย

ทุกแผนภูมิที่สร้างขึ้นจะต้องพิมพ์หน้าต่างเวลาและรายชื่อยูนิตที่ทำงานอยู่ลงในแถบคำบรรยายภาพย่อยด้านบนโดยตรง

## ข้อกำหนดแผนภูมิสองรูปแบบ: แผนภูมิคลัสเตอร์แบบซ้อนทับเทียบกับแผนภูมิเจาะลึกรายตู้

เมื่อใดก็ตามที่มีการนำเสนอพารามิเตอร์ทางกายภาพในรายงานอัตโนมัติ การสร้างแผนภูมิรวมเพียงภาพเดียวถือเป็นข้อห้าม แผนภูมิภาพเดียวที่แสดงเฉพาะผลรวมของคลัสเตอร์หรือค่าเฉลี่ยของคลัสเตอร์จะปกปิดการเบี่ยงเบนในระดับตู้เดี่ยว

กลไกการรายงานจะต้องสร้าง **แผนภูมิเสริมซึ่งกันและกันสองรูปแบบ** สำหรับทุกปริมาณที่ตรวจสอบ:

### แผนภูมิ A: แผนภูมิคลัสเตอร์แบบซ้อนทับ (The Overlaid Cluster Chart)
ทุกตู้ที่ต่อขนานกันจะถูกพล็อตร่วมกันบนแกนชุดเดียวกัน โดยใช้สีเส้นที่มีคอนทราสต์สูงและแยกแยะได้ชัดเจน:
- สิ่งนี้ช่วยให้ผู้ตรวจสอบมองเห็นได้ทันทีหากมีตู้ใดตู้หนึ่ง "แตกฝูง"—เช่น การสังเกตเห็นตู้สามตู้รักษาอัตราการไหลอยู่ที่ 176 LPM ขณะที่ตู้ที่ 4 ดิ่งลงเหลือ 124 LPM
- ค่าเฉลี่ยเลขคณิตของคลัสเตอร์ (μ) จะถูกพล็อตเป็นเส้นประสีเหลืองหนาผ่านตรงกลางของแถบข้อมูล

### แผนภูมิ B: แผนภูมิเจาะลึกรายตู้เดี่ยว (The Individual Cabinet Deep-Dive Chart)
แต่ละตู้จะได้รับพาเนลการพล็อตเฉพาะของตนเองพร้อมแกนแนวตั้งที่ปรับให้เหมาะสม:
- สิ่งนี้ช่วยป้องกันการหลอกตาด้านสเกลที่พบบ่อย: หากอุณหภูมิขากลับของตู้ที่ 4 เพิ่มขึ้นจาก 45.0°C เป็น 49.8°C การพล็อตบนแผนภูมิซ้อนทับที่แกนแนวตั้งครอบคลุมตั้งแต่ 0°C ถึง 100°C จะทำให้การพุ่งขึ้น 4.8K ดูแทบไม่เห็น
- บนแผนภูมิเจาะลึกเฉพาะ แกนแนวตั้งจะครอบคลุมย่านการทำงานอย่างกระชับ (เช่น 30°C ถึง 55°C) เพื่อให้มั่นใจว่าอุณหภูมิที่เพิ่มขึ้นและการแกว่งความถี่สูงสามารถมองเห็นได้อย่างชัดเจน

## สถิติสรุปสี่ประการใต้ทุกแผนภูมิ

ใต้พาเนลการพล็อตทุกภาพ กลไกการรายงานอัตโนมัติจะต้องคำนวณและพิมพ์ตารางสรุปมาตรฐานซึ่งประกอบด้วยสี่ตัวชี้วัดเฉพาะสำหรับหน้าต่างเวลานั้น:

1. **ค่าต่ำสุด ($\min$)**
2. **ค่าสูงสุด ($\max$)**
3. **ค่าเฉลี่ยเลขคณิต (μ)**
4. **ค่ามัธยฐาน ($\tilde{x}$)**

### ทำไมค่ามัธยฐานจึงเป็นข้อบังคับ
ในการนำเข้าข้อมูลเทเลเมทรีอัตโนมัติ การสลับคอนแทกเตอร์ไฟฟ้าและการสับเปลี่ยนเบรกเกอร์แรงดันสูงสามารถเหนี่ยวนำให้เกิดคลื่นรบกวนแม่เหล็กไฟฟ้า (EMI) ซึ่งทำให้ตัวแปลงแอนะล็อกเป็นดิจิทัล (ADC) บันทึกค่ายอดแหลมปลอมระดับ 1 มิลลิวินาทีเพียงค่าเดียว (เช่น การบันทึกตัวอย่างเดียวที่ 1200 kW ก่อนที่จะกลับสู่ 120.0 kW)
- ในช่วงคงสถานะ 900 ตัวอย่าง ตัวอย่างที่ไม่ดีเพียงตัวอย่างเดียวจะดึงค่าเฉลี่ยเลขคณิตให้สูงขึ้นถึง 1.2 kW ซึ่งบิดเบือนการคำนวณการปิดสมดุลพลังงาน
- ค่ามัธยฐานมีความทนทานโดยธรรมชาติ (robust) ต่อค่ายอดแหลมที่ผิดปกติแบบโดดเดี่ยว การเปรียบเทียบค่าเฉลี่ย (μ = 121.2 kW) กับค่ามัธยฐาน ($\tilde{x} = 120.0 kW$) จะเปิดโปงการมีอยู่ของยอดแหลมที่ไม่สมมาตรได้ทันที
- หากค่าสูงสุดและค่าต่ำสุดเท่ากันพอดี ($\max = \min = 45.000°C$) กลไกการรายงานจะต้องเน้นตารางนั้นด้วยสีแดงโดยอัตโนมัติพร้อมป้ายกำกับ: **"คำเตือน: ตรวจพบความแปรปรวนเป็นศูนย์ (บัฟเฟอร์ค้าง)"**

## หมวดหมู่แผนภูมิหลัก

รายงานอัตโนมัติต้องสร้างชุดแผนภูมิมาตรฐานห้าชุด:

### 1. ชุดแผนภูมิกำลังไฟฟ้า
- กำลังไฟฟ้าจริงรวมของคลัสเตอร์ (kW) ตามเวลา
- กำลังไฟฟ้าจริงของแต่ละตู้ทั้งแบบซ้อนทับและแบบแยกเดี่ยว
- แรงดันไฟฟ้าระหว่างสาย 3 เฟสและกระแสเฟสของสายป้อน
- การตรวจสอบว่า Feeder A และ Feeder B แบ่งปันกำลังไฟฟ้าอย่างสมมาตร (50% ± 1.0%)

### 2. ชุดแผนภูมิชลศาสตร์สารหล่อเย็น
- อัตราการไหลเชิงปริมาตรต่อตู้ (Q_v รายงานเป็น LPM)
- ความดันแตกต่างของแมนิโฟลด์ (ΔP = P_in - P_out รายงานเป็น kPa)
- อัตราการไหลรวมของลูปทุติยภูมิ ซึ่งได้มาอย่างชัดเจนจากผลรวมของมิเตอร์วัดการไหลประจำสาขา

### 3. ชุดแผนภูมิเอนทัลปีทางความร้อน
- อุณหภูมิสารหล่อเย็นจ่ายทุติยภูมิ (T_in) และอุณหภูมิขากลับ (T_out) ต่อตู้
- อุณหภูมิแตกต่างที่เพิ่มขึ้น (ΔT = T_out - T_in) ต่อตู้
- **ประตูการตรวจสอบเครื่องหมาย (The Sign Check Gate)**: ผลต่างจะต้องเป็นบวกอย่างเคร่งครัด (T_out > T_in) หากข้อผิดพลาดของระบบท่อทำให้ต่อท่อสลับสาย ΔT จะพล็อตเป็นค่าลบ สคริปต์การพล็อตต้องห้ามนำฟังก์ชันค่าสัมบูรณ์ (`abs(delta_t)`) มาใช้เพื่อทำให้การเชื่อมต่อที่สลับด้านดูถูกต้องโดยเด็ดขาด! ค่า ΔT ที่เป็นลบจะต้องพล็อตเป็นค่าลบและทริปแฟล็ก FAIL โดยอัตโนมัติ

### 4. ชุดแผนภูมิความร้อนที่อนุมานได้จริงเทียบกับกำลังไฟฟ้า
- กำลังไฟฟ้าจริง (P_elec) พล็อตเคียงคู่กับเอนทัลปีของเหลวที่อนุมานได้จริง (Q_liquid = ṁ C_p ΔT)
- ห้ามเปลี่ยนชื่อเส้นกราฟกำลังไฟฟ้าเป็น "กำลังการทำความเย็น" ไม่ว่าในกรณีใดก็ตาม!
- กำลังไฟฟ้าคือพลังงานที่ส่งมาจากสวิตช์เกียร์ ส่วนกำลังการทำความเย็นคือพลังงานความร้อนที่ดูดซับโดยกระแสของเหลว การพล็อตทั้งสองค่าบนแกนเดียวกันด้วยสีที่ต่างกันจะเปิดโปงการรั่วไหลบายพาสภายในหรือความร้อนที่ขาดหายไปได้ทันที

### 5. ชุดแผนภูมิอากาศร่วม
- อุณหภูมิอากาศกระเปาะแห้งขาเข้า (T_air,in) และอุณหภูมิอากาศปล่อยออก (T_air,out)
- ผลต่างอุณหภูมิอากาศ (ΔT_air)
- ความร้อนสัมผัสของอากาศที่อนุมานได้ (Q_air)

## กฎแห่งจริยธรรมการปรับสเกลทางภาพ

ต้องไม่ปรับแต่งสเกลทางภาพเพื่อยกยอปอปั้นประสิทธิภาพของอุปกรณ์ กฎการพล็อตต่อไปนี้เป็นข้อบังคับ:

- **ข้อห้ามการตัดฐานศูนย์สำหรับข้ออ้างสิทธิ์ความจุ**: เมื่อพล็อตกำลังไฟฟ้ารวมหรืออัตราการไหลรวมเทียบกับพิกัดป้ายชื่อ แกนแนวตั้งต้องรวมเส้นฐานอ้างอิงศูนย์ไว้ด้วยเสมอ เพื่อให้ผู้ดูมองเห็นขนาดที่แท้จริงของแต่ละขั้นโหลด
- **ข้อห้ามการขยายแกนกว้างเกินจริงเพื่อซ่อนความแปรปรวน**: เมื่อพล็อตเสถียรภาพอุณหภูมิหรือความเป็นเนื้อเดียวกันของการไหลข้ามช่วงคงสถานะคงที่ แกนแนวตั้งต้องไม่ถูกขยายเกินจริงเป็น ± 100 K หรือ ± 500 LPM เพื่อทำให้การแกว่งหาจุดสมดุลที่รุนแรงดูเหมือนเส้นตรง แกนจะต้องปรับสเกลให้กระชับเข้ากับขอบเขตพิกัดความเผื่อที่อ้างอิง (เช่น T_nominal ± 5.0 K)
- **เส้นกริดที่ชัดเจน**: ทุกแผนภูมิต้องเรนเดอร์เส้นกริดแนวนอนและแนวตั้งแบบบาง ณ ช่วงวิศวกรรมมาตรฐาน (เช่น ทุก 5 นาที, ทุก 10 kW, ทุก 1.0 K) เพื่อให้สามารถตรวจสอบทางสายตาได้อย่างรวดเร็วโดยไม่ต้องใช้ไม้บรรทัดดิจิทัล

## การตัดสินใจที่ต้องบันทึก

ในส่วนการสร้างแผนภูมิของแฟลชรีพอร์ต จงบันทึก:

- การประทับเวลาเริ่มต้นและสิ้นสุดที่แน่นอนของหน้าต่างการพล็อต
- รายการหมายเลขประจำเครื่องของตู้ที่ทำงานอยู่ซึ่งได้รับการยืนยันแล้วที่รวมอยู่ในการสร้างภาพ
- ความละเอียดในการสุ่มตัวอย่างของแต่ละแชนเนลที่พล็อต (ข้อมูลดิบ 1 วินาที เทียบกับ ค่าเฉลี่ยเคลื่อนที่ 60 วินาที)
- การยืนยันว่าไม่มีการแปลงค่าสัมบูรณ์หรือการใช้ฟิลเตอร์เกลี่ยความเรียบเทียมกับอนุกรมข้อมูลดิบ
