แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 13. แหล่งข้อมูลสาธารณะและความซื่อตรงของการอ้างอิง

ช่องตารางในแฟลชรีพอร์ตหรือเอกสารการทดสอบและตรวจรับระบบสามารถอ้างอิงมาตรฐานสาธารณะที่ได้รับการยอมรับ หรือแนวทางปฏิบัติด้านวิศวกรรมที่ตีพิมพ์แล้วได้ แต่มันต้องไม่ถูกแทนที่ด้วยสิ่งเหล่านั้น

ในวิศวกรรมระดับภารกิจวิกฤตสมัยใหม่ วินัยในการอ้างอิงช่วยปกป้องทั้งความเข้มงวดทางเทคนิคและความสมบูรณ์ทางกฎหมาย การอ้างอิงมาตรฐานอุตสาหกรรมแสดงให้เห็นว่าระเบียบวิธีการตรวจสอบของคุณตั้งอยู่บนฉันทามติทางวิศวกรรมที่ผ่านการตรวจสอบโดยผู้เชี่ยวชาญและสามารถปกป้องได้ อย่างไรก็ตาม การคัดลอกตารางที่มีลิขสิทธิ์จากคู่มือส่วนบุคคลของผู้ขาย หรือการแปะผังวงจรที่เป็นกรรมสิทธิ์ของลูกค้าลงในรายงานสาธารณะ จะนำมาซึ่งความรับผิดทางละเมิดลิขสิทธิ์และการละเมิดข้อตกลงไม่เปิดเผยข้อมูล (NDA) ในทันที

บทนี้จะนิยามกฎเกณฑ์ที่เข้มงวดซึ่งกำกับดูแลการอ้างอิง, ขอบเขตทรัพย์สินทางปัญญา, และแหล่งข้อมูลทางวิศวกรรมสาธารณะที่ยอมรับได้

## สิ่งที่การอ้างอิงทำได้และสิ่งที่ทำไม่ได้

การอ้างอิงคือตัวชี้ไปยังผู้มีอำนาจภายนอกที่สนับสนุนระเบียบวิธีทางวิศวกรรม, คำนิยามด้านความปลอดภัย, หรือการจัดประเภทสภาพแวดล้อม

### สิ่งที่การอ้างอิงทำได้:
- **กำหนดระดับสภาวะแวดล้อม**: การอ้างอิง ASHRAE TC 9.9 สามารถสนับสนุนประโยคที่ว่า: *"อุณหภูมิสารหล่อเย็นจ่ายของลูปทุติยภูมิได้รับการตรวจสอบเทียบกับกรอบสภาวะแวดล้อมการระบายความร้อนด้วยของเหลวคลาส W4 ของ ASHRAE (32°C ถึง 45°C)"*
- **กำหนดกฎเกณฑ์พื้นฐานทางไฟฟ้า**: การอ้างอิง IEC 60204-1 หรือ NFPA 70 สามารถสนับสนุนประโยคที่ว่า: *"สวิตช์ตัดตอนวงจรหลักและอินเตอร์ล็อกหยุดฉุกเฉินได้รับการตรวจสอบตามมาตรฐาน IEC 60204-1 ส่วนที่ 9.2 (หมวดการหยุด 0: การหยุดแบบไม่มีการควบคุมโดยการตัดพลังงานไปยังตัวขับเคลื่อนเครื่องจักรในทันที)"*
- **ยึดโยงคำศัพท์กระบวนการทดสอบและตรวจรับระบบ**: การอ้างอิง ASHRAE Guideline 0-2019 สามารถสนับสนุนลำดับขั้นการทดสอบและตรวจรับระบบ 5 ระดับ (ตั้งแต่การทดสอบโดยมีพยานที่โรงงานระดับ 1 ไปจนถึงการทดสอบระบบรวมระดับ 5)
- **อ้างอิงระเบียบวิธีทางขั้นตอนวิธี**: การอ้างอิง Romano et al. (arXiv:2607.19961) และ Fearnhead et al. (DOI:10.1080/10618600.2018.1512868) ช่วยยืนยันว่าขั้นตอนวิธีตรวจจับจุดเปลี่ยนแปลง Focus และ CPOP ผ่านการตรวจสอบทางคณิตศาสตร์โดยผู้เชี่ยวชาญแล้ว

### สิ่งที่การอ้างอิงทำไม่ได้:
- **การอ้างอิงไม่สามารถกรอกช่องตารางค่าที่วัดได้**: การอ้างอิงเอกสารเผยแพร่ทางการตลาดของ NVIDIA GB200 NVL72 ไม่ได้ช่วยบรรเทาภาระหน้าที่ในการวัดอุณหภูมิขากลับสดบนพื้นที่ทดสอบ ช่องตารางค่าที่สังเกตได้ต้องการค่าอ่านจริงที่สังเกตได้จากเซนเซอร์ทางกายภาพที่สอบเทียบแล้ว
- **การอ้างอิงไม่สามารถยกเว้นบรรทัดที่ขาดหายไปได้**: คุณไม่สามารถเขียนว่า *"ละเว้นการทดสอบความผิดพร่องของแหล่งจ่ายเดี่ยวตามแนวปฏิบัติในอุตสาหกรรม"* แล้วอ้างอิงคู่มือการตรวจรับระบบทั่วไป คู่มือไม่สามารถยกเว้นฉากการทดสอบที่ระบุไว้ในสัญญาได้
- **การอ้างอิงต้องไม่ใช่การคัดลอกแปะ**: คุณต้องไม่ถ่ายสำเนาหรือแปะเส้นโค้งที่เป็นกรรมสิทธิ์ของผู้ขาย ผังอาคารที่เป็นความลับของลูกค้า หรือข้อความมาตรฐานที่มีลิขสิทธิ์ลงในรายงานของคุณ จงอ้างอิงเอกสารด้วยชื่อเรื่องที่เป็นทางการ หน่วยงานผู้ออกเอกสาร หมายเลขฉบับแก้ไข และปีที่พิมพ์

## เอกสารอ้างอิงทางวิศวกรรมสาธารณะที่ได้รับอนุญาต

ระเบียบวิธีของคู่มือภาคสนามนี้สอดคล้องกับมาตรฐานสาธารณะที่ไม่เป็นกรรมสิทธิ์และองค์กรอุตสาหกรรมดังต่อไปนี้:

1. **ASHRAE Guideline 0-2019**: *The Commissioning Process* กำหนดกระบวนการทดสอบและตรวจรับระบบที่มุ่งเน้นคุณภาพและเป็นมาตรฐานสำหรับอาคาร รวมถึงข้อกำหนดโครงการของเจ้าของ (OPR), เกณฑ์การออกแบบ (BOD), และรายการตรวจสอบยืนยัน
2. **ASHRAE Guideline 1.1-2007**: *HVAC&R Technical Requirements for The Commissioning Process* กำกับดูแลเกณฑ์วิธีทดสอบประสิทธิภาพการทำงานสำหรับลูปการจัดการของไหลปฐมภูมิและทุติยภูมิ
3. **ASHRAE TC 9.9**: *Thermal Guidelines for Data Processing Environments (5th Edition, 2021)* กำหนดการจัดประเภทสภาวะแวดล้อมการระบายความร้อนด้วยของเหลว (คลาส W1 ถึง W5) และขีดจำกัดอุณหภูมิจุดน้ำค้างแวดล้อมของอาคารเพื่อควบคุมการกลั่นตัวเป็นหยดน้ำ
4. **IEC 60204-1 (Edition 6.0, 2016)**: *Safety of Machinery – Electrical Equipment of Machines – Part 1: General Requirements* กำกับดูแลการตัดตอนทางไฟฟ้า, การป้องกันกระแสเกิน, ลูปฮาร์ดไวร์หยุดฉุกเฉิน, และการทดสอบความทนทานต่อแรงดันไฟฟ้าของเครื่องจักรในอุตสาหกรรม
5. **NFPA 70 (National Electrical Code, 2023 Edition)**: มาตรา 645 (อุปกรณ์เทคโนโลยีสารสนเทศ) และมาตรา 250 (การต่อลงดินและการต่อประสาน)
6. **แนวทางปฏิบัติด้านการระบายความร้อนด้วยของเหลวของ Open Compute Project (OCP)**: มาตรฐานเปิดที่กำกับดูแลความสะอาดของลูปของเหลวทุติยภูมิ, ความเข้ากันได้ของวัสดุ (โลหะวิทยาในส่วนสัมผัสของเหลว), และการจัดประเภทข้อต่อสวมเร็ว—โดยแยกแยะอย่างชัดเจนระหว่างข้อต่อแบบตาบอดระดับเบลด (UQD) กับข้อต่อทดสอบแมนิโฟลด์แบบอัตราไหลเต็ม (เช่น Danfoss FD83)
7. **ISA-5.1-2009**: *Instrumentation Symbols and Identification* กำกับดูแลการเขียนแบบแผนภาพท่อและเครื่องมือวัด (P&ID) ที่เป็นมาตรฐานสำหรับลูปการระบายความร้อนด้วยของเหลว

## การป้องกันการหลบเลี่ยงด้วยข้อเสนอของผู้ขาย

กลยุทธ์ทั่วไปที่ซัพพลายเออร์อุปกรณ์ที่ไม่ได้เตรียมตัวมาอย่างดีมักนำมาใช้ในระหว่างการประชุมการตรวจรับระบบ คือการนำเสนอเอกสารวิชาการทั่วไปหรือเอกสารเผยแพร่ล่วงหน้า (preprint) ทางวิชาการ เพื่อตอบโต้ช่องตารางการทดสอบที่ไม่ผ่าน

หากตู้โหลดแบงก์ไม่ผ่านการคงสถานะ 15 นาทีเนื่องจากการขาดแคลนการไหลอย่างรุนแรง และผู้ขายยื่นเอกสารทางวิชาการที่ตีพิมพ์แล้วซึ่งแสดงว่า "แผ่นระบายความร้อนขนาดเล็กขั้นสูงสามารถทนทานต่อการเดือดชั่วคราวได้" จงปฏิเสธการยื่นเอกสารนั้นทันที
- เอกสารทางวิชาการนั้นเป็นเอกสารเชิงทฤษฎีที่อธิบายการทดลองในห้องปฏิบัติการภายใต้เงื่อนไขที่ควบคุมได้
- การทดสอบของคุณคือการตรวจสอบยืนยันการยอมรับของเครื่องจักรตามสัญญาเฉพาะเจาะจงที่ทำหน้าที่แทนแร็กที่ใช้งานจริงคลาส NVL72
- แฟลชรีพอร์ตจะบันทึกสิ่งที่เครื่องจักรทางกายภาพทำบนพื้นที่ปฏิบัติงานเทียบกับฉบับแก้ไขของข้อกำหนดที่อ้างอิง รายงานไม่ได้ถกเถียงความเป็นไปได้ทางวิชาการ

จงรักษาขอบเขตไว้อย่างมั่นคง ยืนกรานให้การอ้างอิงยังคงเป็นเพียงบรรทัดในบรรณานุกรม ในขณะที่ช่องตารางยังคงเป็นของคุณ

## การตัดสินใจที่ต้องบันทึก

ในส่วนการปฏิบัติตามข้อกำหนดและการอ้างอิงของแฟลชรีพอร์ต จงบันทึก:

- ชื่อเรื่องที่เป็นทางการ องค์กรผู้ออกเอกสาร ฉบับพิมพ์ และฉบับแก้ไขของทุกมาตรฐานภายนอกที่อ้างอิงในรายงาน
- การรับรองว่าไม่มีข้อความที่เป็นกรรมสิทธิ์ของผู้ขาย ข้อมูลที่เป็นความลับของลูกค้า หรือผังวงจรที่มีลิขสิทธิ์ถูกคัดลอกแปะลงในเอกสาร
- ข้อความที่มีการลงนามยืนยันว่าขีดจำกัดทางเทคนิคทั้งหมดได้รับการประเมินเทียบกับฉบับแก้ไขของข้อกำหนดโครงการที่กำหนดไว้ซึ่งมีผลบังคับใช้อยู่ในขณะนั้น
