แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 14. การรับข้อมูลเทเลเมทรี, Modbus-TCP, และไปป์ไลน์ MQTT

แฟลชรีพอร์ตหรือแผนภูมิอัตโนมัติจะมีความซื่อตรงได้เท่ากับไปป์ไลน์ข้อมูลเทเลเมทรีดิจิทัลที่ป้อนข้อมูลลงในช่องตารางของมันเท่านั้น

ในการทดสอบดาต้าเซ็นเตอร์ระดับเมกะวัตต์สมัยใหม่ ข้อมูลเทเลเมทรีไม่ได้ปรากฏขึ้นในฐานข้อมูลด้วยเวทมนตร์ หากแต่เดินทางผ่านช่วงการส่งต่อ (hops) ทางกายภาพและทางดิจิทัลเป็นลำดับขั้น: ตั้งแต่องค์ประกอบ RTD แบบจุ่มที่สัมผัสของเหลว, ผ่านตัวแปลงแอนะล็อกเป็นดิจิทัล (ADC) ประจำพื้นที่, ข้ามฟิลด์บัส Modbus-TCP เชิงอุตสาหกรรม, ผ่านเอดจ์เกตเวย์รวบรวมข้อมูล, และผ่านโบรกเกอร์ข้อความ MQTT เข้าสู่แหล่งจัดเก็บอนุกรมเวลาที่ไม่สามารถแก้ไขได้

หากช่วงการส่งต่อแม้แต่ช่วงเดียวในห่วงโซ่นั้นล้มเหลวอย่างเงียบๆ—หากโพลเลอร์ที่เอดจ์ประทับเวลาใหม่ลงบนบัฟเฟอร์หน่วยความจำที่ไม่ได้อัปเดต หรือหากโบรกเกอร์ MQTT เผยแพร่ข้อความแคชที่ค้างอยู่ (retained message) จากเมื่อวาน—แฟลชรีพอร์ตที่ได้จะกลายเป็นเรื่องโกหกทั้งเพ

บทนี้จะนิยามข้อกำหนดทางเทคนิคของแต่ละช่วงการส่งต่อ โดยให้รายละเอียดโครงสร้างรีจิสเตอร์ Modbus ที่แน่นอน, ข้อตกลงการจัดเรียงลำดับไบต์, สถาปัตยกรรมบิตมาสก์คุณภาพ (Quality Bitmask), และสกีมาเพย์โหลด JSON ของ MQTT ที่จำเป็นในการรับประกันความสมบูรณ์ของข้อมูล

(ดูภาพที่ 02 สำหรับสถาปัตยกรรมการส่งต่อข้อมูลเทเลเมทรีแบบต้นทางถึงปลายทาง, กับดักการสลับเวิร์ดของ IEEE-754, รีจิสเตอร์บิตมาสก์คุณภาพ 16 บิต, และสกีมาเพย์โหลด JSON มาตรฐาน)

## ช่วงส่งต่อที่ 1 & 2: จากเซนเซอร์ทางกายภาพสู่ทรานสมิตเตอร์ประจำพื้นที่

การเดินทางเริ่มต้นขึ้นที่ขอบเขตกระบวนการทางกายภาพ:
- **อุณหภูมิ**: องค์ประกอบ RTD Pt100 คลาส A แบบ 4 สาย จุ่มลงในกระแสไหลหลักตรงกลางโดยตรง ($1/3 \sim 1/2 D$) ของท่อแยกแมนิโฟลด์ บรรจุสารประกอบนำความร้อนซิงก์ออกไซด์ภายในเทอร์โมเวลล์ที่ติดตั้งทำมุมเอียง 45°
- **อัตราการไหลเชิงปริมาตร**: มิเตอร์วัดการไหลแบบวอร์เท็กซ์ติดตั้งในสายท่อ ซึ่งให้สัญญาณพัลส์หรือสัญญาณความถี่ดิจิทัลความถี่สูง และไม่ได้รับผลกระทบจากการเปลี่ยนแปลงความหนืดของของเหลวตลอดช่วงอุณหภูมิการทำงาน
- **ความดันแตกต่าง**: ทรานสมิตเตอร์วัดความดันสถิตชนิดเพียโซรีซิสทีฟ เชื่อมต่อกับจุดต่อวัดสถิตผิวเรียบที่เจาะตั้งฉากกับผนังท่อ

ที่ตัวทรานสมิตเตอร์ ตัวแปลง Sigma-Delta ADC ความแม่นยำสูงขนาด 24 บิต จะสุ่มตัวอย่างบริดจ์ทางกายภาพที่ความถี่ 1 kHz และใช้ฟิลเตอร์ค่าเฉลี่ยเคลื่อนที่ดิจิทัลประจำพื้นที่เพื่อส่งออกค่าอ่านที่สอบเทียบแล้ววินาทีละหนึ่งครั้ง (**1 Hz**)

## ช่วงส่งต่อที่ 3: สถาปัตยกรรมฟิลด์บัส Modbus-TCP

ตัวควบคุมภายในของโหลดแบงก์จะเปิดเผยพารามิเตอร์การทำงานผ่านโปรโตคอลอุตสาหกรรมมาตรฐาน **Modbus-TCP (พอร์ตอีเทอร์เน็ต 502)** หรือ Modbus-RTU (บัสอนุกรม RS-485 ทำงานที่ 115,200 baud, 8-N-1):

- **Discrete Coils (ฟังก์ชัน 0x01 / 0x05)**: สถานะการควบคุมแบบไบนารี—ตำแหน่งโซลินอยด์วาล์ว (V-101 เปิด/ปิด), สถานะป้อนกลับของคอนแทกเตอร์ฮีตเตอร์แบบจุ่ม, ความต่อเนื่องของวงจรหยุดฉุกเฉิน, และสถานะรีเลย์ของสายตรวจจับการรั่วไหล
- **Input Registers (30001+, ฟังก์ชัน 0x04)**: ค่าการวัดเซนเซอร์แบบอ่านอย่างเดียวซึ่งสร้างขึ้นโดยตรงจากแชนเนลฮาร์ดแวร์ ADC ประจำพื้นที่
- **Holding Registers (40001+, ฟังก์ชัน 0x03 / 0x06 / 0x10)**: ค่าตั้งโหลดที่สั่งการ, การกำหนดค่าโหมดการทำงาน, และเกณฑ์ขีดจำกัดการเตือน

### กับดักลำดับไบต์ทศนิยม 32 บิตตามมาตรฐาน IEEE-754
รีจิสเตอร์ Modbus ขนาด 16 บิตเพียงตัวเดียวไม่สามารถจัดเก็บปริมาณทางวิศวกรรมแบบทศนิยม 32 บิตได้ (เช่น ค่าอ่านอุณหภูมิ 45.12°C) ค่าทศนิยมต้องการรีจิสเตอร์ 16 บิตสองตัวที่อยู่ติดกัน (รวม 4 ไบต์)

สถาปัตยกรรมไมโครคอนโทรลเลอร์ที่แตกต่างกันจะนำข้อตกลงการจัดเรียงลำดับเวิร์ดที่ต่างกันไปใช้งาน หากเอดจ์เกตเวย์สันนิษฐานลำดับเวิร์ดผิดพลาด ตัวเลขจะเสียหายอย่างสิ้นเชิง:
- **CDAB (Big-Endian พร้อมสลับเวิร์ด)**: มาตรฐานอุตสาหกรรมสำหรับทศนิยม Modbus
 - Reg 40001 = `0x4234`, Reg 40002 = `0x0000` $\implies$ แปลงค่าได้อย่างถูกต้องเป็น **45.00°C**
- **ABCD (Big-Endian ตรง)**:
 - Reg 40001 = `0x0000`, Reg 40002 = `0x4234` $\implies$ แปลงค่าเป็น **1.87 × 10^{-38}** (กลายเป็นขยะตัวเลขขนาดเล็กมาก!)
- **BADC (Little-Endian พร้อมสลับไบต์)**: แปลงค่าเป็นค่าสุ่มตัวเลขอื่นโดยสิ้นเชิง

เอกสารการตั้งค่าการทำงานของแฟลชรีพอร์ตจะต้องระบุข้อตกลงการจัดเรียงลำดับเวิร์ดที่แน่นอนซึ่งใช้โดยเฟิร์มแวร์ของตัวควบคุม อุณหภูมิที่จู่ๆ กระโดดเปลี่ยนค่าไปมาในระหว่างการตรวจรับระบบไม่ใช่ปาฏิหาริย์ของสภาพแวดล้อม หากแต่เป็นข้อผิดพลาดจากการแยกส่วนการสลับเวิร์ดที่ไม่ได้ตรวจสอบ จงแก้ไขการแยกส่วนในการกำหนดค่าของเอดจ์เกตเวย์ อย่าเขียนทับไบต์ฐานสิบหกดิบที่รับเข้ามา

### รีจิสเตอร์บิตมาสก์คุณภาพ 16 บิตภาคบังคับ (Reg 40050)
ตัวเลขดิบที่ปราศจากแฟล็กคุณภาพคือข้ออ้างสิทธิ์ที่ไม่ผ่านการตรวจสอบ ตัวควบคุมของโหลดแบงก์จะต้องคง **รีจิสเตอร์บิตมาสก์คุณภาพ 16 บิต (Register 40050)** เฉพาะไว้ ซึ่งได้รับการอัปเดตแบบเรียลไทม์โดยการวินิจฉัยของเฟิร์มแวร์ภายใน:

- **บิต 0 (`0x0001`)**: `SUPPLY_TEMP_VALID` (1 = ปกติ, 0 = ผิดพร่อง/วงจรเปิด)
- **บิต 1 (`0x0002`)**: `RETURN_TEMP_VALID` (1 = ปกติ, 0 = ผิดพร่อง/วงจรเปิด)
- **บิต 2 (`0x0004`)**: `FLOW_METER_VALID` (1 = ปกติ, 0 = ผิดพร่อง/พัลส์ขาดหาย)
- **บิต 4 (`0x0010`)**: `SENSOR_STALE_ALERT` (ทำงานหาก ADC ส่งค่าเดิมซ้ำกันนานเกิน 3 วินาที)
- **บิต 5 (`0x0020`)**: `COMM_TIMEOUT` (ทำงานหากบัสทรานสมิตเตอร์ภายในหมดเวลานานเกิน 250 มิลลิวินาที)
- **บิต 6 (`0x0040`)**: `OUT_OF_RANGE` (ทำงานหากค่าความต้านทาน RTD ละเมิดกรอบทางกายภาพ)

หากรีจิสเตอร์ 40050 มีบิต 4, 5, หรือ 6 ทำงาน เอดจ์เกตเวย์จะต้องจัดประเภทค่าอ่านนั้นเป็น **FAULT (ผิดพร่อง)** ในทันที และบันทึกเป็นช่องว่างข้อมูลที่ขาดหาย แทนที่จะเผยแพร่ตัวเลขที่เสียหายนั้นไปยังระบบปลายทาง

## ช่วงส่งต่อที่ 4: การโพลล์ข้อมูลเชิงรุกของเอดจ์เกตเวย์

เอดจ์เกตเวย์จะรันลูปการโพลล์เชิงกำหนดที่ความถี่ 1 Hz เพื่อสอบถามตัวควบคุม Modbus ของโหลดแบงก์:
- โพลเลอร์จะสอบถามอินพุตรีจิสเตอร์และรีจิสเตอร์คุณภาพทุกๆ 1,000 มิลลิวินาที
- **นโยบายการหมดเวลา**: หากตัวรอง (slave) ของ Modbus ไม่ตอบสนองภายใน 250 มิลลิวินาที โพลเลอร์จะบันทึกสถานะ **COMMUNICATION TIMEOUT (การสื่อสารหมดเวลา)** สำหรับวินาทีนั้น
- **ข้อห้ามอย่างเด็ดขาดในการป้ายสีข้อมูลล่วงหน้า**: เอดจ์เกตเวย์ต้องห้ามแคชค่าอ่านที่สำเร็จล่าสุดแล้วนำมาประทับเวลาของวินาทีใหม่โดยเด็ดขาด! การป้ายสีค่าอ่านก่อนหน้าไปข้างหน้าเพื่อป้องกันช่องตารางว่างเปล่า ถือเป็นการปลอมแปลงข้อมูลโดยเจตนา การโพลล์ที่ล้มเหลวต้องบันทึกเป็น `NaN` หรือ `MISSING` หากการโพลล์ล้มเหลวติดต่อกันสามครั้ง ที่ราบขั้นนั้นจะถูกทำเครื่องหมายเป็น **INVALID (ไม่สมบูรณ์)**

## ช่วงส่งต่อที่ 5: โบรกเกอร์เทเลเมทรี MQTT และสกีมา JSON

เอดจ์เกตเวย์จะจัดแพ็กเกจข้อมูลเทเลเมทรีสดระดับ 1 วินาที และเผยแพร่ไปยังโบรกเกอร์ข้อความ MQTT ประจำพื้นที่:
- **ลำดับชั้นของท็อปปิก**: ต้องเป็นไปตามโทโพโลยีสินทรัพย์แบบลำดับชั้นที่สะอาดตา:
 `dc/[hall_id]/[rack_id]/telemetry` (เช่น `dc/hall-03/lb-01/telemetry`)
- **คุณภาพการบริการ (Quality of Service)**: ต้องใช้ **QoS 1 (ส่งมอบอย่างน้อยหนึ่งครั้ง)** พร้อมการเก็บบัฟเฟอร์ในพื้นที่ เพื่อรับประกันว่าการสะดุดของเน็ตเวิร์กสวิตช์จะไม่ทำให้แพ็กเก็ตสูญหาย

### สกีมาเทเลเมทรี JSON
ทุกข้อความที่เผยแพร่ไปยังโบรกเกอร์ต้องสอดคล้องกับสกีมา JSON มาตรฐานซึ่งประกอบด้วยบล็อกการประทับเวลา ทางไฟฟ้า ทางชลศาสตร์ และคุณภาพ:

```json
{
 "timestamp": "2026-10-14T14:22:15.000Z",
 "rack_id": "LB-NVL72-01",
 "run_id": "RUN-2026-OCT-CX01",
 "commanded_kw": 120.0,
 "electrical": {
 "feeder_a_kw": 60.1,
 "feeder_b_kw": 59.9,
 "total_kw": 120.0,
 "voltage_v": 415.2,
 "current_a": 167.1,
 "pf": 0.999
 },
 "hydraulics": {
 "flow_lpm": 176.4,
 "supply_c": 35.08,
 "return_c": 45.12,
 "delta_t_k": 10.04,
 "dp_kpa": 112.5,
 "thermal_kw": 98.6
 },
 "companion_air": {
 "inlet_c": 24.2,
 "outlet_c": 38.5,
 "air_kw": 18.9
 },
 "quality": {
 "mask": "0x0007",
 "stale_flag": false,
 "raw_samples": 60
 }
}
```

### สองพฤติกรรมอันตรายของ MQTT ที่ต้องสั่งห้าม
1. **กับดักข้อความค้าง (The Retained Message Trap)**: ในโปรโตคอล MQTT ผู้เผยแพร่สามารถทำเครื่องหมายข้อความว่าเป็น "retained" ซึ่งทำให้โบรกเกอร์จัดเก็บข้อความไว้และส่งมอบให้กับผู้ติดตามใหม่ที่เชื่อมต่อเข้ามาในภายหลังทันที หากสคริปต์แฟลชรีพอร์ตอัตโนมัติเชื่อมต่อกับโบรกเกอร์แล้วรับข้อความค้างนี้เข้ามา มันอาจนำเข้าค่าอ่านที่เผยแพร่ไว้ตั้งแต่สามวันก่อนระหว่างการทดสอบในโรงงาน! แผนการทดสอบต้องระบุข้อบังคับว่า: **ผู้เผยแพร่เทเลเมทรีทั้งหมดต้องตั้งค่า `retained = false`**
2. **การตีความข้อความพินัยกรรม (Last-Will-and-Testament) ผิดพลาด**: ข้อความ Last-Will-and-Testament (LWT) ของโบรกเกอร์ (ซึ่งเผยแพร่เมื่อเอดจ์เกตเวย์หลุดการเชื่อมต่อไปโดยไม่คาดคิด) จะต้องเผยแพร่เพย์โหลดระบุความตายอย่างชัดเจน (`{"status": "OFFLINE", "quality": "DEAD"}`) กลไกการรายงานจะต้องรับรู้เพย์โหลดนี้ในทันทีและสั่งหยุดตัวจับเวลาการคงสถานะ

## การทดสอบพิสูจน์ข้อมูลค้างก่อนจ่ายความร้อน

ก่อนที่จะสั่งจ่ายความร้อนในวันทดสอบ ทีมทดสอบจะต้องดำเนินการ **การทดสอบพิสูจน์ข้อมูลค้างก่อนจ่ายความร้อน (Pre-Heat Stale Proof Test)**:
1. ขณะที่ไปป์ไลน์ข้อมูลกำลังทำงานและบันทึกข้อมูลฐานอ้างอิงที่โหลดศูนย์ ผู้ควบคุมจะปลดสายสัญญาณของเซนเซอร์อุณหภูมิขากลับ RTD-102 ทางกายภาพ (หรือถอดสายอีเทอร์เน็ต Modbus ออกจากตู้ที่ 2)
2. ผู้บันทึกจะเฝ้าสังเกตแดชบอร์ดสดและไฟล์ CSV ที่ส่งออก
3. **หลักฐานของการปฏิบัติตามข้อกำหนด**: ไฟล์ส่งออกต้องบันทึกเป็น `NaN`, `GAP`, หรือ `DISCONNECTED` ในทันทีภายใน 1 วินาที และบิตมาสก์คุณภาพจะต้องเปลี่ยนสถานะเป็น `0x0040` (เซนเซอร์ผิดพร่อง)
4. **หลักฐานของความล้มเหลว**: หากแดชบอร์ดหรือไฟล์ส่งออกยังคงแสดงค่า 35.0°C โดยที่เวลาเดินต่อไปเรื่อยๆ แสดงว่าไปป์ไลน์ข้อมูลมีความผิดฐานป้ายสีข้อมูลค้างไปข้างหน้า จงหยุดการทดสอบในทันที ห้ามเพิ่มความร้อนจนกว่าไปป์ไลน์เทเลเมทรีจะพิสูจน์ได้ว่าสามารถรายงานเซนเซอร์ที่ตายได้อย่างตรงไปตรงมา

## การตัดสินใจที่ต้องบันทึก

ในส่วนการรับข้อมูลของแฟลชรีพอร์ต จงบันทึก:

- ฉบับแก้ไขของแผนผังรีจิสเตอร์ Modbus ที่ได้รับการยืนยันแล้ว และรูปแบบการจัดเรียงลำดับไบต์ของเลขทศนิยมที่ตรวจสอบแล้ว (CDAB / Big-Endian Word Swap)
- ช่วงเวลาการโพลล์ที่แน่นอน (1,000 มิลลิวินาที) และเกณฑ์การหมดเวลาที่ยืนยันแล้ว (250 มิลลิวินาที)
- ปลายทางของโบรกเกอร์ MQTT, สตริงท็อปปิก, และการยืนยันว่าได้ปิดการใช้งานข้อความค้าง (retained messages)
- การดำเนินการที่ได้รับการรับรองของการทดสอบพิสูจน์ข้อมูลค้างก่อนจ่ายความร้อน โดยระบุวินาทีที่แน่นอนที่ถอดปลั๊กเซนเซอร์และวินาทีที่ไปป์ไลน์บันทึกช่องว่างข้อมูล
