แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 15. การวิเคราะห์ด้วยขั้นตอนวิธี: ตัวตรวจจับแบบออนไลน์และ CPOP แบบออฟไลน์

การผ่านของฉากการทดสอบทั้งห้ายังคงเป็นการตัดสินใจขั้นสูงสุดของมนุษย์ในการทดสอบโหลดแบงก์ ขั้นตอนวิธีไม่ได้ถือปากกา

อย่างไรก็ตาม ในแคมเปญการทดสอบและตรวจรับระบบสมัยใหม่ที่เกี่ยวข้องกับคลัสเตอร์ระดับเมกะวัตต์ที่ต่อขนานกันหลายชุด การตรวจจับความผิดปกติด้วยขั้นตอนวิธีทำหน้าที่เป็น "ไม้บรรทัด" เชิงวัตถุวิสัยที่มีค่ายิ่ง มันช่วยระบุการเปลี่ยนผ่านทางกายภาพที่แนบเนียนซึ่งสายตามนุษย์อาจมองข้ามไป—เช่น วาล์วชลศาสตร์ที่ไม่ได้สั่งการค่อยๆ หรี่ตัวลงในระหว่างการคงสถานะที่ควรจะนิ่งสนิท, ขดลวดฮีตเตอร์ขดเดี่ยวไหม้เสียหายภายในถังบรรจุแบบจุ่ม, หรือการเบี่ยงเบนของทิศทางการไหลของสารหล่อเย็นทุติยภูมิที่เกิดจากการควบคุมวาล์วของอาคารโดยไม่ได้บันทึก

บทนี้จะนิยามขอบเขตการปฏิบัติการที่เข้มงวดซึ่งกำกับดูแลกรอบการทำงานตรวจจับจุดเปลี่ยนแปลงแบบออนไลน์สองระบบ (**Focus** และ **FLOC**) และวิธีการปรับพอดีเชิงเส้นทีละช่วงแบบออฟไลน์หนึ่งวิธี (**CPOP**)

(ดูภาพที่ 05 สำหรับรูปคลื่นการทดสอบโหลดหลายระดับ, ไทม์ไลน์การทริกเกอร์ตัวเลือกแบบออนไลน์, การแบ่งส่วนเชิงเส้นทีละช่วงแบบออฟไลน์, และเกณฑ์วิธีจัดประเภทตัวเลือกจากขั้นตอนวิธี)

## แบบออนไลน์เทียบกับแบบออฟไลน์: ความแตกต่างพื้นฐาน

แฟลชรีพอร์ตบังคับใช้การแบ่งแยกอย่างเด็ดขาดระหว่างวิธีการแบบออนไลน์และแบบออฟไลน์:

- **วิธีการแบบออนไลน์ (Focus, FLOC)**: รันตามลำดับแบบเรียลไทม์เมื่อข้อมูลเทเลเมทรีมาถึงทีละวินาทีในระหว่างหน้าต่างการทดสอบที่ทำงานอยู่ วิธีการเหล่านี้อาจส่งแฟล็กแจ้งเตือนเหตุการณ์ตัวเลือกออกมาในขณะที่เครื่องจักรทำงานอยู่ ซึ่งได้รับการออกแบบมาเพื่อการตระหนักรู้สถานการณ์สด
- **วิธีการแบบออฟไลน์ (CPOP)**: รัน *หลังจากที่ไฟล์ส่งออกข้อมูลถูกสั่งหยุด ปิดไฟล์ และคำนวณแฮชการเข้ารหัสแล้วเท่านั้น* วิธีการนี้จะวิเคราะห์อนุกรมเวลาในอดีตทั้งหมดในภาพรวม

### กฎเกณฑ์วิธีหลักสองประการ:
1. **ห้ามรันวิธีแบบออฟไลน์บนไฟล์สดที่กำลังขยายขนาด แล้วเรียกผลลัพธ์นั้นว่า "ออนไลน์" โดยเด็ดขาด** ขั้นตอนวิธีแบบออฟไลน์สันนิษฐานว่าตนเองสามารถเข้าถึงชุดข้อมูลที่สมบูรณ์ได้ทั้งหมด การรันบนสตรีมข้อมูลที่ยังไม่ปิดจะสร้างความผิดเพี้ยนที่ขอบ (edge artifacts) ซึ่งไร้เสถียรภาพและทำให้เกิดการแจ้งเตือนเท็จ
2. **ห้ามรันตัวตรวจจับแบบออนไลน์บนไฟล์ที่ได้รับการแก้ไข ทำความสะอาด หรือกรองข้อมูลแล้ว แล้วเรียกผลลัพธ์นั้นว่า "การค้นพบ" โดยเด็ดขาด** ตัวตรวจจับแบบออนไลน์ต้องประเมินสตรีมข้อมูลดิบแบบเรียลไทม์ การนำไปรันบนไฟล์ CSV ที่ได้รับการแก้ไขหลังการทดสอบเป็นเพียงการปรับเส้นโค้งให้เข้ากับสิ่งที่เกิดขึ้นไปแล้วเท่านั้น

## ตัวตรวจจับแบบออนไลน์ที่ 1: Focus

**Focus** (Fast Online Changepoint Detection for Poisson and Gaussian streams) ทำหน้าที่ตรวจสอบแชนเนลเทเลเมทรีเดี่ยวแบบต่อเนื่อง เพื่อตรวจจับการเลื่อนของค่าเฉลี่ยหรือความแปรปรวน โดยไม่จำเป็นต้องรอให้ไฟล์สิ้นสุดลง

ระเบียบวิธีทางคณิตศาสตร์นี้ได้รับการตีพิมพ์ในเอกสารวิชาการที่ผ่านการตรวจสอบโดยผู้เชี่ยวชาญโดย Romano, Ward, Fan, Rigaill, Runge, Eckley, and Fearnhead (*arXiv:2607.19961*, 2026) หากคุณนำ Focus มาใช้ในไปป์ไลน์การทดสอบและตรวจรับระบบ จงอ้างอิงบทความดังกล่าวด้วยชื่อเรื่อง โดยไม่ต้องสร้างการอนุพัทธ์ทางคณิตศาสตร์ขึ้นใหม่ภายในแฟลชรีพอร์ต

### กฎการปฏิบัติการสำหรับ Focus
- **การตรวจสอบแชนเนลเดี่ยว**: Focus ต้องถูกนำมาประยุกต์ใช้กับ **แชนเนลทางกายภาพดิบทีละหนึ่งแชนเนลเท่านั้น**—โดยเฉพาะอย่างยิ่ง อุณหภูมิสารหล่อเย็นขากลับ (T_out), อัตราการไหลเชิงปริมาตร (Q_v), หรือกำลังไฟฟ้าจริง (P_elec) การนำไปใช้กับดัชนีผสมที่สร้างขึ้น (เช่น "ดัชนีประสิทธิภาพการทำความเย็น" เทียม) จะบดบังสลัวสาเหตุทางกายภาพที่แท้จริงของการเลื่อนที่ตรวจพบ
- **เกณฑ์ที่ประกาศล่วงหน้า**: เกณฑ์ขีดจำกัดการตรวจจับความผิดปกติ (λ) จะต้องได้รับการคำนวณและเขียนลงในเอกสารข้อกำหนด *ก่อนที่หน้าต่างการทดสอบจะเปิดขึ้น*
- **ข้อห้ามการปรับเกณฑ์ย้อนหลัง**: หาก Focus แจ้งเตือนในระหว่างการคงสถานะ ห้ามมิให้คุณปรับลดความไวหรือขยับเกณฑ์เพื่อปิดเสียงเตือนโดยเด็ดขาด! การปรับเปลี่ยนเกณฑ์หลังจากเห็นข้อมูลแล้วคือการยอมรับสารภาพว่ากระบวนการนั้นขาดเสถียรภาพ จงบันทึกการประทับเวลาของตัวเลือกนั้นแล้วดำเนินการต่อไป

## ตัวตรวจจับแบบออนไลน์ที่ 2: FLOC

**FLOC (Fast Localized Online Changepoints)** เป็นตัวตรวจจับแบบออนไลน์เสริมที่ออกแบบมาเพื่อติดตามอัตราส่วนความแปรปรวนประจำพื้นที่และการเลื่อนของแนวโน้มระยะสั้น ข้ามหน้าต่างเลื่อนที่อยู่ติดกัน (เช่น การเปรียบเทียบหน้าต่างตามหลัง 30 วินาที เทียบกับฐานอ้างอิงในอดีต 120 วินาที)

### ความหมายของการแจ้งเตือนแบบออนไลน์
เมื่อ Focus หรือ FLOC ส่งสัญญาณเตือนในระหว่างการทดสอบสด การแจ้งเตือนนั้นคือ **การประทับเวลาตัวเลือก (candidate timestamp)** ไม่ใช่คำตัดสินอัตโนมัติ

ผู้ควบคุมและผู้บันทึกจะต้องจัดการการประทับเวลาตัวเลือกผ่านเกณฑ์วิธีเปรียบเทียบที่เข้มงวด:
1. **เปรียบเทียบการแจ้งเตือนกับบันทึกคำสั่งของผู้ควบคุม**:
 - หากการแจ้งเตือนเกิดขึ้นเมื่อเวลา `14:30:02 UTC` และบันทึกคำสั่งของผู้ควบคุมยืนยันว่ามีการสั่งก้าวขั้นโหลดจาก 60kW เป็น 90kW เมื่อเวลา `14:30:00 UTC` ตัวเลือกนั้นจะถูกจัดประเภทเป็น **EXPECTED STEP (ขั้นที่คาดไว้)** ตัวตรวจจับเพียงแค่สังเกตเห็นการเปลี่ยนผ่านฉากที่คุณเป็นผู้สั่งการ
 - หากการแจ้งเตือนเกิดขึ้นเมื่อเวลา `14:42:15 UTC`—ซึ่งเป็นเวลาสิบสองนาทีในระหว่างการคงสถานะคงที่ 15 นาทีที่ไม่มีการออกคำสั่งใดๆ—ตัวเลือกนั้นจะถูกจัดประเภทเป็น **UNCOMMANDED MID-HOLD BREAK (การแตกหักกลางช่วงคงสถานะที่ไม่ได้สั่งการ)**
2. **การกระทำของมนุษย์สำหรับการแตกหักกลางช่วงคงสถานะ**:
 - ผู้บันทึกจะทำเครื่องหมายที่ราบขั้นนั้นเพื่อการตรวจสอบทันที
 - หากเกณฑ์วิธีการทดสอบที่ประกาศล่วงหน้าระบุว่าการแตกหักที่ไม่ได้สั่งการจำเป็นต้องยกเลิกการทดสอบ ให้ตัดกระแสไฟฟ้าของฮีตเตอร์
 - หากเกณฑ์วิธีอนุญาตให้ดำเนินต่อไป การคงสถานะจะดำเนินจนเสร็จสิ้น แต่ช่วงการคงสถานะสภาวะคงตัวจะถูก **แยกส่วน (SPLIT)** ณ การประทับเวลาที่ตรวจพบ ช่วงเวลาก่อนหน้าจุดที่เกิดเหตุอาจได้รับการประเมินสำหรับการปฏิบัติตามข้อกำหนดบางส่วน ส่วนช่วงเวลาหลังจุดเกิดเหตุจะไม่ได้รับสิทธิ์การผ่าน

### ข้อห้ามการเฉลี่ยการแจ้งเตือนที่ไม่ตรงกัน
หาก FLOC แจ้งเตือนเมื่อเวลา `14:42:10 UTC` และ Focus แจ้งเตือนเมื่อเวลา `14:42:25 UTC` **ห้ามนำการประทับเวลาทั้งสองมาเฉลี่ยกัน** (`14:42:17.5 UTC`) แล้วเรียกสิ่งนั้นว่าเป็นจุดเปลี่ยนแปลงโดยเด็ดขาด! การเฉลี่ยผลลัพธ์ของขั้นตอนวิธีสองตัวจะสร้างการประทับเวลาสังเคราะห์ที่ไม่ตรงกับสิ่งใดในความเป็นจริงทางกายภาพ จงบันทึกเวลาตัวเลือกทั้งสองเคียงข้างกันในรายงาน และให้ผู้ตรวจสอบที่เป็นมนุษย์ตรวจสอบตัวอย่างดิบระดับ 1 วินาทีรอบๆ จุดทั้งสองนั้น

## วิธีแบบออฟไลน์: CPOP (การแบ่งส่วนที่เหมาะสมที่สุดเชิงเส้นทีละช่วงอย่างต่อเนื่อง)

เมื่อแคมเปญการทดสอบเสร็จสมบูรณ์ ไฟล์ส่งออกข้อมูลหยุดบันทึก และแฮช SHA-256 ถูกปิดผนึกแล้ว ทีมวิศวกรสามารถนำ **CPOP** มาใช้เพื่อวิเคราะห์ช่วงการคงสถานะสภาวะคงตัวได้

เอกสารวิชาการโดย Fearnhead, Maidstone, and Letchford (*Journal of Computational and Graphical Statistics*, 2019, DOI: 10.1080/10618600.2018.1512868) ระบุว่า CPOP จะปรับพอดีโมเดลเชิงเส้นทีละช่วงแบบต่อเนื่องเข้ากับอนุกรมเวลา โดยระบุจุดเวลาที่แน่นอนซึ่งความชันทางกายภาพของข้อมูลเปลี่ยนแปลงไป พร้อมทั้งลดต้นทุนการปรับพอดีแบบ L2 โดยมีค่าปรับ β สำหรับจำนวนการเปลี่ยนความชัน:

$$\text{Cost} = \min_{K, \tau} \sum_{k=0}^K \sum_{i=\tau_k+1}^{\tau_{k+1}} (y_i - f_k(i))^2 + \beta \cdot K$$

โดยที่ K คือจำนวนจุดเปลี่ยนแปลง, f_k คือส่วนของเส้นตรง, และ β คือพารามิเตอร์ค่าปรับที่ประกาศไว้ล่วงหน้า

### สิ่งที่ CPOP ประเมิน
CPOP จะถูกนำไปใช้เฉพาะกับส่วนการคงสถานะสภาวะคงตัวของการคงโหลดเท่านั้น โดยเจตนายกเว้นสภาวะทรานเชียนต์ของการอุ่นเครื่องทางความร้อนที่ทราบอยู่แล้ว (t ≥ 4τ)
- **ความชันสะอาดเดี่ยว (K = 0)**: หาก CPOP ปรับพอดีการคงสถานะเป็นเส้นแนวนอนเดี่ยวที่มีความชันใกล้ศูนย์ (|m| ≤ 0.001 K/s) มันจะให้การยืนยันทางคณิตศาสตร์ว่าที่ราบขั้นนั้นบรรลุจุดสมดุลทางความร้อนที่แท้จริง
- **การหักมุมของความชันกลางช่วงคงสถานะ (K ≥ 1)**: หาก CPOP ตรวจพบจุดเปลี่ยนแปลงตรงกลางช่วงคงสถานะ แสดงว่าเกิดการเลื่อนทางกายภาพขึ้น:
 - หากกำลังไฟฟ้าคงที่ แต่อุณหภูมิของเหลวมีความชันหักเลี้ยวขึ้นในทันที CPOP ได้ตรวจพบการจำกัดการไหลทางชลศาสตร์ (เช่น วาล์วเลื่อนหรี่ลงเอง หรือสเตรนเนอร์เริ่มอุดตัน)
 - หากอุณหภูมิของเหลวมีความชันหักเลี้ยวดิ่งลง แสดงว่ามีวาล์วบายพาสรั่วไหล ทำให้ของเหลวเย็นเข้ามาผสมในสายของเหลวขากลับ

### สิ่งที่ CPOP ไม่สามารถบอกได้
- CPOP ไม่สามารถบอกได้ว่าที่ราบขั้นนั้นผ่านการทดสอบหรือไม่
- CPOP ไม่สามารถตรวจสอบยืนยันได้ว่าอุณหภูมิที่เพิ่มขึ้นสอดคล้องกับกำลังไฟฟ้าหรือไม่
- CPOP ไม่สามารถยืนยันได้ว่าผลต่างอุณหภูมิมีเครื่องหมายที่ถูกต้อง (T_out > T_in) หรือไม่ เส้นตรงเดี่ยวที่ปรับพอดีอย่างสวยงามซึ่งแสดงของเหลวเย็นไหลเข้าสู่ภาวะร้อนแล้วออกไปด้วยอุณหภูมิที่เย็นกว่า ก็ยังคงเป็นการไม่ผ่านการตรวจสอบเครื่องหมาย!

CPOP คือไม้บรรทัดที่วัดความชันเชิงเรขาคณิต เอกสารข้อกำหนดและวิศวกรที่เป็นมนุษย์ต่างหากคือผู้ให้การตัดสิน

## การตัดสินใจที่ต้องบันทึก

ในส่วนการวิเคราะห์ด้วยขั้นตอนวิธีของแฟลชรีพอร์ต จงบันทึก:

- ชื่อการนำซอฟต์แวร์ไปใช้งานและหมายเลขเวอร์ชันสำหรับ Focus, FLOC, และ CPOP
- เกณฑ์ความผิดปกติ λ ที่ประกาศไว้ล่วงหน้าและค่าปรับแบบออฟไลน์ β ที่เขียนไว้ก่อนการนำเข้าข้อมูล
- ตารางที่สมบูรณ์ของการประทับเวลาที่ทริกเกอร์ตัวเลือกทั้งหมด เคียงคู่กับการประทับเวลาในบันทึกคำสั่งของผู้ควบคุม
- การจัดประเภทโดยมนุษย์สำหรับทุกตัวเลือก: *Expected Step (ขั้นที่คาดไว้)*, *Inspect / Split Hold (ตรวจสอบ / แยกช่วงคงสถานะ)*, หรือ *No Impact (ไม่มีผลกระทบ)*
- ลายมือชื่อย่อของบุคคลภายนอกผู้ตรวจสอบอิสระที่รับรองว่าเครื่องมือขั้นตอนวิธีถูกใช้เป็นเพียงไม้บรรทัดวินิจฉัยเท่านั้น และไม่ได้ออกคำตัดสินโดยอัตโนมัติ
