แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 16. คู่มือกรณีศึกษาการวินิจฉัย: วิธีการจัดการกับการแจ้งเตือนของขั้นตอนวิธี

ขั้นตอนวิธีตรวจจับจุดเปลี่ยนแปลงที่อธิบายในบทก่อนหน้าจะสร้างการประทับเวลาขึ้นมา บทสุดท้ายนี้จัดเตรียมคู่มือกรณีศึกษาการวินิจฉัยในทางปฏิบัติสำหรับสิ่งที่วิศวกร, ผู้ควบคุม, และผู้ตรวจสอบภายนอกต้องลงมือกระทำทางกายภาพเมื่อขั้นตอนวิธีส่งสัญญาณแจ้งเตือนออกมา

สถานการณ์ที่นำเสนอที่นี่เป็นกรณีศึกษาการปฏิบัติการเชิงบูรณาการที่ดึงมาจากการรันการทดสอบและตรวจรับระบบจริง บนระบบระบายความร้อนด้วยของเหลวความหนาแน่นสูงระดับหลายเมกะวัตต์ หากกรณีใดให้ความรู้สึกคุ้นเคยจนไม่สบายใจ นั่นเป็นเพราะรูปแบบความล้มเหลวเหล่านี้เกิดขึ้นซ้ำซากทั่วทั้งอุตสาหกรรมเมื่อใดก็ตามที่ทีมงานพยายามเร่งรีบการทดสอบโหลดแบงก์

## กรณีที่ 1: การแจ้งเตือนตรงกับขั้นตอนโหลดที่สั่งการ

### หลักฐานการปฏิบัติการ
Focus หรือ FLOC ส่งสัญญาณแจ้งเตือนเมื่อเวลา `14:15:02 UTC` บันทึกคำสั่งของผู้ควบคุมยืนยันว่ามีการเริ่มต้นสั่งก้าวขั้นโหลดจาก 25% (30kW) เป็น 50% (60kW) เมื่อเวลา `14:15:00 UTC` กำลังไฟฟ้าจริงเปลี่ยนขั้นอย่างหมดจดภายใน 1.2 วินาที และอุณหภูมิสารหล่อเย็นขากลับเริ่มไต่ระดับขึ้นแบบเอกซ์โพเนนเชียลอย่างราบรื่น (τ ≈ 45 s)

### การวินิจฉัย
- **การจัดประเภทโดยมนุษย์**: **EXPECTED STEP (ขั้นที่คาดไว้)**
- **การดำเนินการ**: บันทึกการแจ้งเตือนลงในบันทึกการตรวจสอบเคียงคู่กับการประทับเวลาของคำสั่ง (Δt = +2.0 s ซึ่งอยู่ภายในความล่าช้าของการควบคุม 5 วินาทีที่ยอมรับได้)
- **หลุมพรางที่ต้องหลีกเลี่ยง**: อย่าด่วนสรุปว่าตัวตรวจจับมี "ความไวเกินไป" แล้วพยายามปรับเพิ่มเกณฑ์การตรวจจับเพื่อทำให้ขั้นถัดไปเงียบสนิท! ความเงียบในขั้นโหลดที่สั่งการคือหลักฐานที่แสดงว่าตัวตรวจจับของคุณหูหนวก ขั้นตอนวิธีที่ซื่อตรง *ควร* สังเกตเห็นขั้นโหลดที่สั่งการ จงบันทึกเหตุการณ์แล้วดำเนินการต่อไป

## กรณีที่ 2: การแจ้งเตือนที่ไม่ได้สั่งการภายในช่วงคงสถานะคงที่

### หลักฐานการปฏิบัติการ
โหลดแบงก์คงสถานะผ่านมาได้เจ็ดนาทีในแผนการคงสถานะคงที่ 15 นาทีที่โหลด 100% (120kW) กำลังไฟฟ้าที่สั่งการไม่มีการเคลื่อนไหว เมื่อเวลา `14:37:18 UTC` FLOC ส่งสัญญาณแจ้งเตือนบนแชนเนลอุณหภูมิขากลับ

เมื่อตรวจสอบบล็อกข้อมูลสด ผู้ควบคุมสังเกตเห็น:
- กำลังไฟฟ้าจริงยังคงที่อย่างสมบูรณ์ที่ 120.1 kW
- อัตราการไหลเชิงปริมาตรบนตู้ที่ 2 เลื่อนลอยลดลงจาก 176.4 LPM เหลือ 142.1 LPM
- อุณหภูมิสารหล่อเย็นขากลับบนตู้ที่ 2 ไต่ระดับสูงขึ้นจาก 45.1°C เป็น 48.9°C (ΔT ขยายตัวจาก 10.0K เป็น 13.8K)

### การวินิจฉัย
- **การจัดประเภทโดยมนุษย์**: **UNCOMMANDED MID-HOLD BREAK (HYDRAULIC ANOMALY) (การแตกหักกลางช่วงคงสถานะที่ไม่ได้สั่งการ - ความผิดปกติทางชลศาสตร์)**
- **สาเหตุที่แท้จริงทางกายภาพ**: ตัวขับวาล์วปรับแต่งแบบมอดูเลตเลื่อนตำแหน่งภายใต้แรงดันของเหลว, สเตรนเนอร์บายพาสขนาด 50μm ในสายท่อเริ่มอุดตันด้วยเศษวัสดุก่อสร้าง, หรือมีผู้ควบคุมเผลอไปขยับบอลวาล์วปรับด้วยมือบนแมนิโฟลด์ทุติยภูมิ
- **การดำเนินการ**:
 1. หากกฎความปลอดภัยที่ประกาศล่วงหน้าระบุว่าอุณหภูมิที่เลื่อนลอยเกิน 48.0°C จำเป็นต้องสั่งหยุด ให้ทริปฮีตเตอร์ทันที
 2. หากการรันเสร็จสิ้นโดยไม่ทริป ให้ **แยกช่วงคงสถานะ (SPLIT THE DWELL)** ณ เวลา `14:37:18 UTC` ช่วงเจ็ดนาทีแรกก่อนการแตกหักอาจถือเป็นหลักฐานสภาวะคงตัวบางส่วนได้ ส่วนแปดนาทีสุดท้ายถือว่า **FAIL** ตามเกณฑ์เสถียรภาพการคงสถานะ และไม่สามารถนำมาใช้ลงนามรับรองความจุ 100% ได้
 3. วิศวกรต้องไม่นำหน้าต่าง 15 นาทีทั้งหมดมาเฉลี่ยรวมกันเป็นที่ราบคงตัวสังเคราะห์ภาพเดียวไม่ว่าในกรณีใดก็ตาม! การเฉลี่ยการไหลที่เสื่อมถอยลงเข้ากับการไหลที่ดีในช่วงแรก จะสร้างเรื่องโกหกที่ดูสบายตาซึ่งปกปิดการเสื่อมสภาพทางชลศาสตร์ไว้

## กรณีที่ 3: ตัวตรวจจับแบบออนไลน์สองตัวไม่เห็นพ้องต้องกัน

### หลักฐานการปฏิบัติการ
ในระหว่างการคงสถานะ 15 นาที FLOC ส่งสัญญาณแจ้งเตือนเมื่อเวลา `15:10:14 UTC` Focus ส่งสัญญาณแจ้งเตือนตามมาในอีกสิบแปดวินาทีต่อมาเมื่อเวลา `15:10:32 UTC` บันทึกคำสั่งของผู้ควบคุมไม่มีความเคลื่อนไหวใดๆ เลย

### การวินิจฉัย
- **การจัดประเภทโดยมนุษย์**: **INSPECT RAW SCATTER (ตรวจสอบการกระจายของข้อมูลดิบ)**
- **การดำเนินการ**:
 1. **ข้อห้ามการเฉลี่ยอย่างเด็ดขาด**: ห้ามนำการประทับเวลาทั้งสองมาเฉลี่ยกัน (`15:10:23 UTC`)! การประทับเวลาที่ถูกเฉลี่ยเป็นเพียงชิ้นงานทางจินตนาการ
 2. ตรวจสอบข้อมูลตัวอย่างดิบระดับ 1 วินาทีตลอดหน้าต่าง 60 วินาทีที่ครอบคลุมการแจ้งเตือนทั้งสอง
 3. บ่อยครั้งที่ FLOC (ซึ่งประเมินอัตราส่วนความแปรปรวนประจำพื้นที่) จะทำงานก่อนเนื่องจากความปั่นป่วนจากการพาความร้อนเริ่มขยายวงกว้างขึ้น ในขณะที่ Focus (ซึ่งประเมินการเลื่อนของผลรวมสะสม) จะทำงานตามมาหลังจากอุณหภูมิเฉลี่ยเลื่อนลอยผ่านเกณฑ์ภาวะน่าจะเป็นของมัน
 4. บันทึกการประทับเวลาทั้งสองลงในตารางจุดเปลี่ยนแปลงในฐานะขอบเขตตัวเลือกสำหรับหน้าต่างการรบกวนต่อเนื่องช่วงเดียว: `[15:10:14 ถึง 15:10:32 UTC]` ให้ผู้ตรวจสอบที่เป็นมนุษย์ประเมินสาเหตุทางกายภาพภายในกรอบเวลานั้น

## กรณีที่ 4: ตัวตรวจจับเงียบสนิท แต่แชนเนลเป็นข้อมูลค้าง

### หลักฐานการปฏิบัติการ
การคงสถานะ 15 นาทีที่โหลด 100% สิ้นสุดลง ทั้ง Focus และ FLOC ไม่ได้ส่งสัญญาณแจ้งเตือนเลยแม้แต่ครั้งเดียว ช่างเทคนิคระดับเริ่มต้นรายงานว่าการรันนี้ "มีเสถียรภาพเป็นพิเศษ"

เมื่อตรวจสอบไฟล์ CSV ดิบ บุคคลภายนอกผู้ตรวจสอบสังเกตเห็นว่า RTD-102 วัดอุณหภูมิขากลับรายงานค่า 45.000000°C เท่ากันทุกประการติดต่อกัน 900 วินาที ความแปรปรวนของกลุ่มตัวอย่างที่คำนวณได้ตลอดช่วงคงสถานะคือ $σ² \equiv 0.000000 K²$

### การวินิจฉัย
- **การจัดประเภทโดยมนุษย์**: **STALE DATA / BUFFER FREEZE FRAUD (การฉ้อฉลจากข้อมูลค้าง / บัฟเฟอร์นิ่งสนิท)**
- **ความเป็นจริงทางกายภาพ**: ตัวตรวจจับเงียบสนิทเพราะอินพุตของมันตายไปแล้ว! ขั้นตอนวิธีจุดเปลี่ยนแปลงจะประเมินการเบี่ยงเบนในอนุกรมตัวเลข; หากอนุกรมนั้นเป็นค่าคงที่เส้นตรงเรียบ ขั้นตอนวิธีจะมองเห็นการเบี่ยงเบนเป็นศูนย์และยังคงเงียบอยู่
- **การดำเนินการ**:
 1. ความเงียบของตัวตรวจจับคือหลักฐานของความล้มเหลวของเทเลเมทรี ไม่ใช่เสถียรภาพของกระบวนการ
 2. ที่ราบขั้นนั้นถูกทำเครื่องหมายเป็น **FAIL** บนประตูด้านคุณภาพข้อมูล
 3. เธรดการสื่อสารของเอดจ์เกตเวย์หรือไดรเวอร์ ADC ต้องได้รับการวินิจฉัยและรีสตาร์ตใหม่ และต้องทำการรันขั้นโหลดนั้นใหม่ทั้งหมดตั้งแต่ต้น

## กรณีที่ 5: CPOP แบบออฟไลน์ทำเครื่องหมายการหักมุมของความชัน ณ จุดเริ่มต้นของการคงสถานะ

### หลักฐานการปฏิบัติการ
รอบการทดสอบเสร็จสมบูรณ์ ไฟล์ถูกปิด และ CPOP ถูกรันบนการคงโหลด 100% CPOP ระบุการเปลี่ยนความชัน ณ นาทีที่ 02 ของการคงสถานะ 15 นาที โดยกำลังไฟฟ้าที่สั่งการคงที่ตลอดเวลา

### การวินิจฉัย
- **การจัดประเภทโดยมนุษย์**: **TRANSIENT BOX MISALIGNMENT (การจัดวางกล่องทรานเชียนต์ไม่ตรงตำแหน่ง)**
- **สาเหตุที่แท้จริงทางกายภาพ**: ผู้ควบคุมวาดกล่องประเมินสภาวะคงตัวเร็วเกินไป! ช่วงสองนาทีแรกของการคงสถานะเป็นตัวแทนของทรานเชียนต์การอุ่นเครื่องทางความร้อนทางกายภาพของลูปของเหลวและเปลือกถังบรรจุสแตนเลสหนา (τ ≈ 45 s) ในระหว่างสองนาทีนั้น อุณหภูมิของเหลวยังคงโค้งขึ้นสู่ขีดจำกัดแบบแอซิมโทติก CPOP ระบุการเปลี่ยนผ่านจากทรานเชียนต์การอุ่นเครื่องที่เป็นเส้นโค้ง ไปสู่ที่ราบสภาวะคงตัวในแนวนอนได้อย่างถูกต้อง
- **การดำเนินการ**:
 1. อย่าเพิ่งอ้างว่า "ที่ราบขั้นนั้นไม่ผ่าน CPOP"
 2. ปรับกล่องการประเมินเชิงวิเคราะห์บนเอกสารโครงการให้เริ่มต้นที่นาทีที่ 04 (t ≥ 4τ)
 3. รัน CPOP ซ้ำบนหน้าต่างที่ตัดทอนใหม่ `[นาทีที่ 04 ถึง นาทีที่ 15]` หาก CPOP ปรับพอดี 11 นาทีที่เหลือเป็นเส้นความชันแนวนอนสะอาดเดี่ยว (|m| ≤ 0.001 K/s) ที่ราบสภาวะคงตัวจะได้รับการยืนยันทางคณิตศาสตร์
 4. บันทึกค่าคงตัวเวลาทางความร้อน (τ = 45 s) ลงในรายงานเพื่อเป็นเหตุผลสนับสนุนทางวิศวกรรมสำหรับขอบเขตหน้าต่าง

## กรณีที่ 6: CPOP ตรวจพบการหักมุมของความชันกลางช่วงคงสถานะขณะที่กำลังไฟฟ้าคงที่

### หลักฐานการปฏิบัติการ
บนไฟล์ที่ปิดแล้ว CPOP วิเคราะห์การคงสถานะ 15 นาที และระบุการหักมุมของความชันที่ชัดเจน ณ นาทีที่ 09 กำลังไฟฟ้าจริงเป็นเส้นความชันแนวนอนเดี่ยว (P_elec = 120.1 kW ± 0.1 kW) อัตราการไหลเชิงปริมาตรก็คงที่เช่นกัน แต่อุณหภูมิกลับเปลี่ยนความชันจาก 0.000 K/s (แนวนอน) เป็น +0.008 K/s (ไต่ระดับขึ้น)

### การวินิจฉัย
- **การจัดประเภทโดยมนุษย์**: **PRIMARY FACILITY COOLING DRIFT (การเลื่อนลอยของการระบายความร้อนปฐมภูมิของอาคาร)**
- **สาเหตุที่แท้จริงทางกายภาพ**: เนื่องจากกำลังไฟฟ้าและการไหลทุติยภูมิคงที่ อุณหภูมิขากลับที่เพิ่มขึ้นจึงไม่สามารถเกิดจากโหลดแบงก์ได้ แต่มันเกิดจาก **ลูปน้ำเย็นปฐมภูมิของอาคาร**: โรงชิลเลอร์ส่วนกลางของอาคารประสบปัญหาพัดลมคูลลิ่งทาวเวอร์ปลดขั้นการทำงาน ส่งผลให้สารหล่อเย็นจ่ายทุติยภูมิที่เข้าสู่โหลดแบงก์ (T_in) อุ่นขึ้นจาก 35.0°C เป็น 37.2°C
- **การดำเนินการ**:
 1. ตรวจสอบแชนเนลอุณหภูมิขาเข้า: หาก T_in มีความชันสะท้อนภาพเดียวกับ T_out อุณหภูมิที่เพิ่มขึ้นภายในโหลดแบงก์ (ΔT = T_out - T_in) จะยังคงราบเรียบอย่างสมบูรณ์ที่ 10.04K
 2. เขียนประโยคระบุขอบเขตตามความเป็นจริงที่ระบุว่าอุณหภูมิที่สูงขึ้นเกิดจากการเลื่อนลอยของระบบจ่ายปฐมภูมิของอาคาร (อุปกรณ์ภายนอก - บรรทัด CDU)
 3. ความสามารถทางความร้อนของโหลดแบงก์ยังคงได้รับการยืนยัน ส่วนเสถียรภาพของลูปปฐมภูมิของอาคารจะถูกบันทึกไว้เป็นข้อจำกัด

## กรณีที่ 7: CPOP สะอาดเรียบร้อย แต่เครื่องหมายทางความร้อนผิดพลาด

### หลักฐานการปฏิบัติการ
CPOP ปรับพอดีการคงสถานะโหลดเต็ม 15 นาทีด้วยความชันแนวนอนเดี่ยวที่ไร้ที่ติ (K = 0, ความแปรปรวนเป็นศูนย์) แต่อุณหภูมิขาเข้าที่วัดได้คือ 45.1°C และอุณหภูมิขากลับคือ 35.0°C

### การวินิจฉัย
- **การจัดประเภทโดยมนุษย์**: **REVERSED HYDRAULIC CONNECTION (การต่อท่อชลศาสตร์สลับด้าน)**
- **ความเป็นจริงทางกายภาพ**: ทีมทดสอบต่อท่อจ่ายเข้ากับพอร์ตขากลับของโหลดแบงก์ และต่อท่อขากลับเข้ากับพอร์ตจ่าย! ของเหลวไหลเข้ามาร้อนจากอุปกรณ์แลกเปลี่ยนความร้อนข้างเคียงแล้วออกไปด้วยอุณหภูมิที่เย็นกว่า หรือไม่ก็ป้ายกำกับแชนเนลในซอฟต์แวร์สลับด้านกันในตารางการแปลงค่า Modbus
- **การดำเนินการ**:
 1. ขั้นตอนวิธีไม่ทราบความหมายทางกายภาพของคำว่า "ขาเข้า" และ "ขากลับ"; มันเพียงแค่ปรับพอดีตัวเลขเท่านั้น ความชันที่สะอาดแต่มีเครื่องหมายผิดพลาดก็ยังคงเป็นความล้มเหลวร้ายแรงของการตรวจสอบเครื่องหมาย
 2. การรันรอบนี้มีผลเป็น **FAIL** ทันที
 3. วิศวกรต้องไม่นำฟังก์ชันค่าสัมบูรณ์มาใช้เพื่อกลับเครื่องหมายบนสไลด์นำเสนอขั้นสุดท้ายโดยเด็ดขาด! จงแก้ไขการเดินท่อหรือแก้ไขป้ายกำกับแชนเนลบนพื้นที่ทดสอบ แล้วทำการรันซ้ำอย่างเปิดเผย

## กรณีที่ 8: มีคนต้องการตัวเลขเดี่ยวสำหรับสไลด์ผู้บริหาร

### หลักฐานการปฏิบัติการ
ผู้จัดการโครงการหรือผู้บริหารเดินเข้ามาที่โต๊ะทดสอบก่อนที่จะรวบรวมรายงานทางการ และเรียกร้องว่า: *"ขอตัวเลขตัวเดียวสำหรับจุดเปลี่ยนแปลงบนตู้ที่ 3 ได้ไหม เพื่อที่ผมจะได้นำไปแปะลงในสไลด์สรุปเช้านี้"*

คุณมีบันทึกของผู้ควบคุมที่แสดงคำสั่งเปลี่ยนขั้นโหลดเมื่อเวลา `14:20:00`, การแจ้งเตือนของ FLOC เมื่อเวลา `14:20:03`, การแจ้งเตือนของ Focus เมื่อเวลา `14:20:18`, และการเปลี่ยนความชันของ CPOP เมื่อเวลา `14:23:45`

### การวินิจฉัย
- **การตอบสนองของวิศวกร**:
 1. **ปฏิเสธที่จะให้ตัวเลขเฉลี่ย**: คุณต้องไม่คำนวณ $\frac{14:20:00 + 14:20:03 + 14:20:18 + 14:23:45}{4}$ แล้วส่งมอบการประทับเวลาที่สร้างขึ้นเองที่ `14:21:01.5` เด็ดขาด!
 2. **นำเสนอตารางที่ตรวจสอบได้**: จัดเตรียมตารางที่มีโครงสร้าง:
 - *เวลาสั่งการเปลี่ยนขั้นโหลด*: `14:20:00 UTC`
 - *หน้าต่างการตรวจจับแบบออนไลน์*: `14:20:03 ถึง 14:20:18 UTC`
 - *ขอบเขตเวลาเข้าสู่เสถียรภาพทางความร้อน (CPOP)*: `14:23:45 UTC` (เวลาเข้าสู่สภาวะคงตัว Δt = 225 s)
 - *การจัดประเภทโดยมนุษย์*: **EXPECTED LOAD STEP (PASS) (ขั้นโหลดที่คาดไว้ - ผ่าน)**
 3. หากผู้บริหารปฏิเสธที่จะแสดงตาราง สไลด์นั้นจะได้รับเพียงคำตัดสินของมนุษย์และเวลาสั่งการเท่านั้น โดยจะไม่ได้รับตัวเลขกึ่งกลางที่แต่งขึ้นเอง

## บทสรุป: ขั้นตอนมาตรฐานในวันทดสอบ

ปฏิบัติตามเกณฑ์วิธีตามลำดับเวลาที่แน่นอนนี้ในทุกแคมเปญการทดสอบ:

1. **ก่อนจ่ายความร้อน**: ตรวจสอบเส้นทางการบันทึกไฟล์ CSV ดิบที่ไม่สามารถแก้ไขได้ ยืนยันว่าเกณฑ์ Focus, FLOC, และ CPOP ถูกกำหนดไว้อย่างถาวรบนเอกสาร รันการทดสอบพิสูจน์ข้อมูลค้างก่อนจ่ายความร้อน (ถอดปลั๊กเซนเซอร์หนึ่งตัวและพิสูจน์ว่าไปป์ไลน์บันทึกช่องว่างข้อมูล)
2. **ระหว่างหน้าต่างทดสอบจริง**: ตรวจสอบสตรีมข้อมูลเทเลเมทรีสด สำหรับทุกการแจ้งเตือนตัวเลือกแบบออนไลน์ ให้บันทึกการประทับเวลาเคียงคู่กับบันทึกคำสั่งของผู้ควบคุมทันที นำกฎที่เขียนไว้ล่วงหน้ามาใช้: ทำเครื่องหมายหรือสั่งหยุด ห้ามยืดเวลาการคงสถานะออกไปเพียงเพื่อ "ดูว่าการแจ้งเตือนจะหายไปหรือไม่"
3. **หลังปิดไฟล์**: คำนวณแฮชการเข้ารหัสของไฟล์ CSV ดิบ (SHA-256) รัน CPOP แบบออฟไลน์บนกล่องการคงสถานะคงที่ (โดยยกเว้นหน้าต่างอุ่นเครื่อง 4τ เริ่มต้น)
4. **รวบรวมตารางการตรวจสอบ**: จัดเรียงการแจ้งเตือนตัวเลือกทั้งหมดเทียบกับเหตุการณ์ในบันทึกคำสั่ง ลงลายมือชื่อย่อในการจัดประเภทโดยมนุษย์สำหรับทุกแถว (*Expected Step*, *Inspect / Split Hold*, *No Impact*)
5. **บังคับใช้การผ่านทั้งห้ารายการ**: ถ่ายโอนข้อค้นพบที่ได้รับการยืนยันไปยังหน้าแรกของแฟลชรีพอร์ต ลงนามในประโยคการยอมรับ หรือยื่นประโยคปฏิเสธอย่างชัดเจน
