# 2. Twelve products, in order

Professional commissioning does not begin with thermal energy. It begins with a strict sequence of twelve engineering products. If you skip a product in this hierarchy, every subsequent signature is certifying work that was never legally documented or physically witnessed.

The twelve products constitute a progression of accountability, not a project management calendar. In an existing data hall where physical construction is already complete, certain products represent documentation you audit and attach rather than activities you execute from scratch. However, none of the twelve products may be omitted through silence.

```
+--------------------------------------------------------------------------------------------------+
| THE TWELVE COMMISSIONING PRODUCTS IN ORDER |
+----+----------------------------------+----------------------------------------------------------+
| 01 | Owner's Project Requirements | The auditable claim sentence and operational boundary. |
| 02 | Basis of Design (BOD) | The design engineer's roadmap for satisfying the OPR. |
| 03 | Approval of OPR & BOD | Mutual signed baseline before scripts are authored. |
| 04 | Design Review Record | Formal record of design audit or signed scope exclusion. |
| 05 | Commissioning Plan (Cx Plan) | Scope, schedule, gates, protocols, and team governance. |
| 06 | Specification Requirements Audit | Traceability matrix of contract testing clauses. |
| 07 | Construction Checklists (PFC) | Static, de-energized, pre-functional QA/QC verification. |
| 08 | Functional Test Procedures (FPT) | Pre-approved, step-by-step dynamic execution scripts. |
| 09 | Verification & Witness Records | Third-party witnessed execution logs and field sheets. |
| 10 | Issues Log / Punch List Register | Tracked register of defects, owners, and closure tests. |
| 11 | Regular Commissioning Reports | Daily shift notes and weekly executive summaries. |
| 12 | Systems Manual & Final Cx Report | Complete as-tested operational baseline and turnover pack.|
+----+----------------------------------+----------------------------------------------------------+
```

## The Products Deconstructed

### 01. The Owner's Project Requirements (OPR)
This is the auditable claim defined in Chapter 1. It explicitly establishes the temperature, flow, electrical density, and redundancy metrics required for IT operational acceptance.

### 02. The Basis of Design (BOD)
The document authored by the Mechanical, Electrical, and Plumbing (MEP) engineer of record explaining how the plant equipment, pipe diameters, control loops, and pumps achieve the OPR. On a landed verification job, you obtain the latest as-built revision. You do not draft a competing BOD in the field test report.

### 03. Review and Approval of OPR and BOD
Formal sign-off by the key stakeholders—the facility owner, the general contractor, and the commissioning authority (CxA). An unapproved requirement is merely a working draft. A test executed against an unapproved draft can be rejected when the owner changes leadership, forcing expensive re-mobilization.

### 04. The Design Review Record
A documented audit of the hydraulic and electrical schematics against industry guidelines (such as ASHRAE Technical Committee 9.9 and Open Compute Project standards). If your contract starts after facility completion, this product is either the documented verification of previous design reviews, or an explicit written statement signed by the owner stating that design auditing is excluded from your scope. It is never left as a blank space in the closeout index.

### 05. The Commissioning Plan (Cx Plan)
The master governance document. It defines the testing boundaries, resource allocations, witnessing protocols, communication matrices, and gating rules. A Gantt chart is not a commissioning plan; a Gantt chart is a timeline visualization. The Cx Plan articulates the technical gates, the stop criteria, and the document management structure.

### 06. Commissioning Requirements in Contract Documents
The audit of testing clauses embedded within mechanical and electrical contract specifications (such as CSI Division 23 for HVAC and Division 26 for Electrical). In an existing facility, you cannot modify finished contracts; you compile a matrix indicating which specific testing clauses you are verifying against, and which cannot be fulfilled due to historical documentation omissions.

### 07. Construction Checklists (Pre-Functional Checklists - PFC)
The physical, static verification sheets completed while the plant is completely de-energized. These verify equipment tags, physical alignment, uncrating condition, torque marks on electrical lugs, pipeline hydrostatic pressure holds, and system flushing. A physical walk-through conducted without a pre-printed checklist is merely an informal stroll.

### 08. Functional Test Procedures (FPT)
The approved, step-by-step test scripts governing every dynamic sequence. Each procedure must document the initial conditions, exact step instructions, instrument classes, expected numerical bands, and specific stop limits. An execution script authored on site the morning of the test is an unacceptable draft; its "expected results" inevitably mirror whatever the mechanical plant happens to do.

### 09. Verification and Witness Records
The physical execution of the approved scripts. Witnessing and executing are separate legal duties. The technician operating the control valves and breaker handles cannot act as the sole witness accepting the line item. When a single individual wears both hats, unconscious bias inevitably compromises the data.

### 10. The Issues Log / Punch List Register
An exhaustive tracker recording every defect, deviation, leak, sensor error, and control oscillation. Each entry must document the date, script step, severity tier, responsible contractor, required remediation, and re-test acceptance criteria. A defect noted only in a verbal conversation or chat thread does not legally exist.

### 11. Regular Commissioning Reports
Daily shift notes submitted at the end of each operational window, and weekly summary reports distributed to executive stakeholders. The reporting format must be agreed upon at the kickoff meeting, including the format for days where testing was halted. A blank day without a daily report is a failure of project controls.

### 12. The Systems Manual and Final Commissioning Report
The comprehensive handover archive. It includes all signed master sheets, calibrated instrument certificates, raw time-series data files, BMS trend logs, resolved punch lists, and the operational guidelines required by facility engineers to operate the plant within its verified boundaries.

Do not renumber or combine these twelve deliverables to accommodate local contractor habits. If a specific product is excluded by contract, the Commissioning Plan must explicitly state that exclusion, and the Final Report must reaffirm it. Professional compliance is preserved by documenting boundaries, never by silence.

## Decisions to record before test start

- The twelve products classified as: to be produced, to be attached from prior work, or excluded in signed writing.
- The approved document numbering convention and revision control policy.
- The hosting repository and security permissions for the master Issues Log.
- The distribution list and deadline hours for daily shift notes.
