# 假负载接驳前静态质检与水力验证表（Level 2 / Level 3）

**项目名称**：__________________________ **数据机房 / 单元编号**：__________________________ 
**测试单元（CDU / 列编号）**：____________ **验证日期**：__________________________ 
**电气主任工程师**：____________________ **暖通机械主任工程师**：__________________________ 
**现场实测技术员**：____________________ **墨水笔记录技术员**：__________________________ 

### 1. 设备开箱、结构与快换接头目视检查
- [ ] 假负载机架检查：无运输损伤、焊缝无开裂、脚轮无变形变形：**通过 / 不通过**
- [ ] 快换接头检查（Danfoss Hansen FD83 / ISO 16028 规范）：**通过 / 不通过**
- [ ] EPDM 内部高弹性密封圈放大镜检查（零切口、无撕裂、无毛刺）：**通过 / 不通过**
- [ ] 二次侧高压柔性编织软管检查（钢丝编织增强型，耐压额定值 ≥ 1.5× MAOP）：**通过 / 不通过**
- [ ] 软管走向核验：无扭绞与死褶，所有弯曲半径均大于厂家允许的最小弯曲半径：**通过 / 不通过**
- [ ] 依据注册结构工程师图纸，核验抗震加固锚栓及防静电地板支托立柱：**通过 / 不通过**

### 2. 断电状态绝缘电阻与电气安全测试（强制执行 LOTO 挂牌上锁）
- **绝缘电阻测试仪型号与序列号**：____________________ **计量校准有效期**：____________ 
- **施加测试电压**：1000V DC，持续测试 60 秒 
 - A 相对 B 相：__________ MΩ（限值：≥ 100.0 MΩ）—— **通过 / 不通过** 
 - B 相对 C 相：__________ MΩ（限值：≥ 100.0 MΩ）—— **通过 / 不通过** 
 - C 相对 A 相：__________ MΩ（限值：≥ 100.0 MΩ）—— **通过 / 不通过** 
 - A 相对应急接地（PE）：______ MΩ（限值：≥ 100.0 MΩ）—— **通过 / 不通过** 
 - B 相对应急接地（PE）：______ MΩ（限值：≥ 100.0 MΩ）—— **通过 / 不通过** 
 - C 相对应急接地（PE）：______ MΩ（限值：≥ 100.0 MΩ）—— **通过 / 不通过** 
- **等电位接地连续性阻抗**：机箱框架至机房总接地铜排：__________ Ω（限值：≤ 0.10 Ω）—— **通过 / 不通过** 
- **电源相序与旋转方向指示仪**：在母线插接箱（Tap Box）引出端测试：**顺时针（A-B-C / 正相序） / 逆时针（反相序）** 
 *（关键安全红线：相序若非顺时针正相序，绝对严禁上电。反向旋转将在数秒内研碎屏蔽泵石墨轴承。）*

### 3. 二次侧水力冲洗、静压保压与总容积核算
- [ ] 严格按 BSRIA BG 29/2020 完成二次侧化学水冲洗（冲刷流速 ≥ 1.5 m/s）：**已附冲洗报告** 
- [ ] 过滤器目视检查与滤网清洁；ISO 4406 液质颗粒度洁净度认证：**已附检测单** 
- **水压静压保压测试**： 
 - 允许工作压力（MAOP）：__________ bar 
 - 施加保压测试压力（1.5× MAOP）：__________ bar 
 - 起始时间戳：____________________ 结束时间戳：____________________（保压时长：≥ 2.0 小时） 
 - 起始表压：__________ bar 结束表压：__________ bar 压力降（ΔP）：__________ bar 
 - 验收准则：ΔP ≤ 0.0 bar（扣除温差补偿后）。泄漏率：**零滴漏（0 滴/分钟）** 
 - 验证裁决：**通过 / 不通过** 
- [ ] 真空脱气与系统彻底排气完成；目测视镜内完全无微气泡聚集：**通过 / 不通过** 
- **二次侧回路制冷液体积盘点计算**： 
 - CDU 内部容积：__________ L 
 - 分水器管网分配容积：__________ L 
 - 连接柔性软管容积：__________ L 
 - 假负载内部容积：__________ L 
 - **二次侧冷却液总充注量（V_total）**：__________ L 
- **冷却液化学基线**：折光仪现场测定丙二醇浓度：__________ %（目标控制带：25.0% ± 0.5%） 

### 4. 上级供电保护配合核查
- 上级 PDU 断路器框架电流额定值：__________ A 脱扣整定插件：__________ A 
- 电子脱扣器 LSIG 参数整定：长延时：______ s 短延时整定：______ x 瞬时脱扣：______ x 
- [ ] 保护定值配合曲线已与假负载阶梯启动涌流特性核对：**通过 / 不通过** 

**Sheet 1 准入裁定**：[ ] **本阶段通过 —— 准予进入 Level 4** [ ] **本阶段受阻（存在未闭环缺陷）** 
**电气主任工程师签字**：________________________ **日期**：__________________ 
**暖通机械主任工程师签字**：________________________ **日期**：__________________ 
