# CDU 自主保护与物理告警注入测试表（Level 4 FPT）

**项目名称**：__________________________ **数据机房 / 单元编号**：__________________________ 
**CDU 资产标签编号**：__________________ **固件 / 软件版本号**：______________________ 
**自控主任工程师**：____________________ **暖通机械主任工程师**：__________________________ 
**机房运营见证代表**：__________________ **测试日期与班次**：____________________________ 

*每一项告警测试必须在物理传感器探头或现场接线端子进行真实物理注入。严禁在软件上位机篡改报警设定值进行虚假仿真。*

| 告警描述 | 物理注入触发方式 | 本地声光蜂鸣器/报警灯 | CDU HMI 触摸屏报文 | 上位机 BMS 监控时间戳 | 硬件联锁跳闸动作 | 审核裁定（通过 / 不通过 / 未演示） |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **二次侧流量过低** | 节流供水主管平衡阀直至流量跌破低限报警设定值（<90 m³/h） | [ ] 声音 [ ] 闪烁 | [ ] 已记录告警 | [ ] 记录时间: ________ | 联锁脱扣断开假负载主接触器 | [ ] 通过 [ ] 不通过 [ ] 未演示 |
| **二次侧供水超温** | 将 PT100 浸入式感温探头放入恒温标定水浴或接入高精电阻箱（>45.0°C） | [ ] 声音 [ ] 闪烁 | [ ] 已记录告警 | [ ] 记录时间: ________ | 触发假负载梯级受控卸载热负荷 | [ ] 通过 [ ] 不通过 [ ] 未演示 |
| **二次侧供水欠压** | 微开压力变送器根部截止测试阀缓慢泄压直至压力 P < 100 kPa | [ ] 声音 [ ] 闪烁 | [ ] 已记录告警 | [ ] 记录时间: ________ | 硬件联锁闭锁所有电加热元件 | [ ] 通过 [ ] 不通过 [ ] 未演示 |
| **膨胀定压罐低液位**| 人工拔动磁翻板液位开关测试探针至最低干运转切断保护位 | [ ] 声音 [ ] 闪烁 | [ ] 已记录告警 | [ ] 记录时间: ________ | 控制系统下发自动补液泵启动指令 | [ ] 通过 [ ] 不通过 [ ] 未演示 |
| **一次侧冷却水欠流**| 节流一次侧冷冻水进水隔离蝶阀直至进水流量 < 50 m³/h | [ ] 声音 [ ] 闪烁 | [ ] 已记录告警 | [ ] 记录时间: ________ | 一次侧电动调节阀（TCV）全开至 100% | [ ] 通过 [ ] 不通过 [ ] 未演示 |
| **一次侧进水超温** | 提高一次侧进水温度或在变送回路注入模拟超温温漂信号（> 35.0°C） | [ ] 声音 [ ] 闪烁 | [ ] 已记录告警 | [ ] 记录时间: ________ | 上报预警事件，标注设施 PUE 超标 | [ ] 通过 [ ] 不通过 [ ] 未演示 |
| **主泵变频器故障跳闸**| 拔掉主泵变频器数字故障输出端子线缆或分断变频器控制电源断路器 | [ ] 声音 [ ] 闪烁 | [ ] 已记录告警 | [ ] 记录时间: ________ | 备用循环泵在 ≤ 1.5 s 内自主无缝启动 | [ ] 通过 [ ] 不通过 [ ] 未演示 |
| **CDU 机壳内滴水托盘漏液**| 在光学探测器或浮子漏液探头滴加 5 mL 去离子去矿物质水 | [ ] 声音 [ ] 闪烁 | [ ] 已记录告警 | [ ] 记录时间: ________ | 隔离 CDU；硬件联锁分断假负载供电接触器 | [ ] 通过 [ ] 不通过 [ ] 未演示 |
| **外部管廊水浸定位绳漏液**| 润湿沿二次侧分水器桥架敷设的外部定位漏水感应绳 | [ ] 声音 [ ] 闪烁 | [ ] 已记录告警 | [ ] 记录时间: ________ | 准确定位米数，上报严重告警事件 | [ ] 通过 [ ] 不通过 [ ] 未演示 |
| **紧急急停按钮（E-Stop）**| 拍击 CDU 正面机门红色蘑菇头物理急停按钮 | [ ] 声音 [ ] 闪烁 | [ ] 已记录告警 | [ ] 记录时间: ________ | 瞬间切断 24V 控制母线，全断循环泵与加热器接触器 | [ ] 通过 [ ] 不通过 [ ] 未演示 |

### 硬件联锁响应与备用泵自主切泵时间
- 备用泵自动点火启动实测延时：__________ ms（限值：≤ 500 ms） 
- 二次侧水流恢复至额定值实测耗时：______ s（限值：≤ 1.5 s） 
- 切换瞬间二次侧系统最低暂态压力：______ kPa（限值：≥ 100 kPa，杜绝空化汽蚀） 
- 物理急停按钮按下至接触器脱扣实测延时：______ ms（限值：≤ 50 ms） 

**Sheet 2 准入裁定**：[ ] **Level 4 验收通过 —— 准予进入 Level 5** [ ] **Level 4 验收受阻（存在未闭环缺陷）** 
**自控主任工程师签字**：________________________ **日期**：__________________ 
**机房运营见证代表签字**：________________________ **日期**：__________________ 
