# 多阶段阶梯热负荷与焓差热平衡闭合记录表（Level 5 IST）

*针对每一阶梯工况（25%、50%、75%、100% 及 110% 超频工况）分别独立填写一份本表单。*

**阶梯序号**：第 _____ 步（共 5 步） **目标热负荷**：__________ kW（设计额定容量的 ______ %） 
**升载开始时间戳**：____________________ **达到热平衡时间戳**：____________________ 
**稳定工况持续驻留时长**：__________ 分钟（准入硬性要求：≥ 45 分钟；100% 满载考核驻留 ≥ 4.0 小时） 
**高频时序采集 CSV 文件名**：__________________________ **SHA-256 校验哈希值**：________________________ 

### 1. 热力学参数与焓差热平衡现场遥测对比

| 参数名称 | 脚本/规格书限值要求 | 现场实测基准值（0.2级表） | BMS / 自动化遥测记录值 | 审核偏差 Delta |
| :--- | :--- | :--- | :--- | :--- |
| **三相有功输入总功率（P_elec）** | 设定目标：_____ kW ± 1.5% | __________ kW（0.2级电表） | __________ kW | ______ % |
| **一次侧供水温度（$T_pri\_sup$）** | 额定标称：30.0°C ± 1.0 K | __________ °C | __________ °C | ______ K |
| **一次侧回水温度（$T_pri\_ret$）** | 预期设计：≤ 36.5°C | __________ °C | __________ °C | ______ K |
| **一次侧体积流量（Q_pri）** | 最大流量：≤ 180 m³/h | __________ m³/h | __________ m³/h | ______ % |
| **一次侧板换压降（ΔP_pri）**| 设计阻力：板换两端 ≤ 120 kPa | __________ kPa | __________ kPa | ______ kPa |
| **二次侧供液温度（$T_sec\_sup$）** | 控制设定点：40.0°C ± 0.5 K | __________ °C（PT100校准探头） | __________ °C | ______ K |
| **二次侧回液温度（$T_sec\_ret$）** | 预期设计：≤ 50.5°C | __________ °C（PT100校准探头） | __________ °C | ______ K |
| **二次侧流体温差（ΔT_sec）** | 设计温差：10.0 K ± 0.5 K | __________ K | __________ K | ______ K |
| **二次侧循环总流量（Q_sec）** | 设计流量：115.0 m³/h ± 3.0% | __________ m³/h（外贴超声波） | __________ m³/h | ______ % |
| **二次侧循环泵变频器运行频率** | 正常调速区间：30.0 至 50.0 Hz | __________ Hz | __________ Hz | ______ Hz |
| **二次侧水泵扬程压差（ΔP_pump）**| 设计压差：220 kPa ± 10 kPa | __________ kPa | __________ kPa | ______ kPa |
| **一次侧电动调节阀开度（TCV）** | 线性开度跟踪调节（0-100%） | __________ % 开度 | __________ % 开度 | ______ % |

### 2. 热力平衡与焓差闭合比率计算
- **供液温度热平衡稳定漂移率**：$\left|\frac{dT_{\text{supply}}}{dt}\right| = \text{__________ K / 10 分钟}$（验收准则：≤ 0.20 K / 10 分钟）—— **通过 / 不通过** 
- **二次侧液体实测带走热负荷**： 
 $$Q_{\text{liquid}} = \dot{m} \cdot c_p \cdot (T_{\text{return}} - T_{\text{supply}}) = \text{__________ kW}$$ 
 *（注：流体密度 ρ 与比热容 c_p 必须采用 25% 浓度丙二醇在定性温度下的精确物性：$T_{\text{bulk}} = \frac{T_{\text{sup}} + T_{\text{ret}}}{2}$）* 
- **焓差热平衡闭合比率（Enthalpy Closure Ratio）**： 
 $$\eta = \frac{Q_{\text{liquid}}}{P_{\text{elec}}} \times 100\% = \text{__________ \%} \quad (\text{工程验收带：} 97.0\% \le \eta \le 101.5\%)$$ —— **通过 / 不通过** 
- **环境露点温差裕量校验**： 
 - 数据机房环境干球温度：______ °C 环境相对湿度：______ % 机房空气计算露点：______ °C 
 - 供液防结露裕度：$T_sec\_sup - T_dew = __________ K$（准入红线：≥ 2.0 K）—— **通过 / 不通过** 

### 3. 电气回路红外热成像测温扫描（本阶梯运行满 30 分钟后执行）
- 红外热像仪型号与序列号：____________________ 计量校准有效期：____________ 
- 测得最高电气端子表面温度：__________ °C（验收硬性限值：≤ 75.0°C）—— **通过 / 不通过** 
- 最热端子物理确切位置：__________________________________________________ 
- 三相相间最大端子温差 Delta-T：__________ K（验收准则：≤ 5.0 K）—— **通过 / 不通过** 

### 4. 10 联排假负载二次侧支路流量均衡度实测

| 机柜编号 | 假负载序列号 | 实测支路流量 (LPM) | 偏离平均值幅度 (%) | 机柜内部压降 (kPa) | 裁定 |
| :--- | :--- | :--- | :--- | :--- | :--- |
| **机柜 01** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 通过 [ ] 不通过 |
| **机柜 02** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 通过 [ ] 不通过 |
| **机柜 03** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 通过 [ ] 不通过 |
| **机柜 04** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 通过 [ ] 不通过 |
| **机柜 05** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 通过 [ ] 不通过 |
| **机柜 06** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 通过 [ ] 不通过 |
| **机柜 07** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 通过 [ ] 不通过 |
| **机柜 08** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 通过 [ ] 不通过 |
| **机柜 09** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 通过 [ ] 不通过 |
| **机柜 10** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 通过 [ ] 不通过 |
| **列统计算**| **平均流量: _______ LPM** | **标准差 (σ): _______** | **变异系数 ($CV = \frac{\sigma}{\mu}\times 100\%$): _______ %** | 限值要求：≤ 5.0% | **通过 / 不通过** |

**Sheet 3 本阶梯裁定**：[ ] **本阶梯热工验收合格** [ ] **本阶梯测试不合格 / 参数振荡发散** 
**发令主管工程师（热负荷唯一发令人）**：____________________ **签字**：__________________ 
**电气主任工程师签字**：________________________ **日期**：__________________ 
**暖通机械主任工程师签字**：________________________ **日期**：__________________ 
