# 动态瞬态故障与冗余穿越测试记录表（Level 5 IST）

**项目名称**：__________________________ **数据机房 / 单元编号**：__________________________ 
**CDU 资产标签编号**：__________________ **测试基准热负荷**：1200 kW（100% 满负荷设计负荷） 
**测试负责人签字**：____________________ **自控主任工程师签字**：________________________ 
**业主运营见证代表**：__________________ **日期与班次时间戳**：__________________________ 

*稳态恢复后的平稳曲线并不代表穿越通过。必须精确记录突变前基线、最大动态偏差峰值以及全系统恢复稳定所需的暂态时长。*

### 场景 1：二次侧循环泵故障跳闸与自主无缝切泵（N+1 变频器倒泵）
- 故障前在运水泵：泵 P-1A（运行频率：50.0 Hz，流量：115.0 m³/h，压差：220 kPa） 
- 故障模拟注入方式：在时间戳 ____________________ 触发变频器内部数字故障继电器脱扣 
- 备用泵 P-1B 自主点火启动实测延时：__________ ms（限值要求：≤ 500 ms） 
- 切换过程中二次侧记录到的最低瞬态压差：__________ kPa（限值要求：≥ 100.0 kPa；杜绝汽蚀与倒流） 
- 水锤压力冲击峰值波幅：__________ kPa（限值要求：≤ ± 50.0 kPa） 
- 二次侧循环流量恢复至 ≥ 95% 额定值耗时：__________ s（限值要求：≤ 1.5 秒） 
- 假负载供电联锁是否发生误跳闸？：**是（不通过） / 否（通过）** 
- 场景 1 综合裁定：**通过 / 不通过** 

### 场景 2：2N 双路供电 A 路掉电 / ATS 自动转换开关切换
- A 路进线断路器在时间戳 ____________________ 人工脱扣分闸 
- ATS 自动转换开关触头转换死区时间：__________ ms（限值要求：≤ 16.0 ms） 
- CDU 内部 24V DC 控制母线最低暂态跌落电压：__________ V DC（限值要求：≥ 22.0 V DC；零掉电晃电） 
- CDU PLC 控制器是否发生重启复位？：**是（严重不合格） / 否（通过）** 
- 二次泵变频器低电压穿越/恢复稳定耗时：__________ s（限值要求：≤ 3.0 s） 
- B 路稳态承载电压：__________ V 电流：__________ A 
- 场景 2 综合裁定：**通过 / 不通过** 

### 场景 3：一次侧冷水供应意外中断（热惯性缓冲能力实测）
- 一次侧冷冻水进水隔离阀在时间戳 ____________________ 强制下发全关指令 
- 阀门切断前二次侧供液基准温度：40.0 °C 维持假负载加热功率：1200 kW 
- 二次侧冷却液温升速率：$\frac{dT}{dt} = \text{__________ K / s}$ 
- 温度攀升至超温一级告警点（45.0°C）的缓冲时间：__________ s（限值要求：t_buffer ≥ 40.0 s） 
- CDU 报警是否触发假负载阶梯受控卸载？：**是 / 否** 
- 超温二级硬保护紧急跳闸触发（50.0°C）：动作时间戳：____________________ 
- 假负载各级加热器是否瞬间全部分断？：**是 / 否**（记录到的液体最高峰值温度：______ °C） 
- 场景 3 综合裁定：**通过 / 不通过** 

### 场景 4：BMS 通讯总线中断（CDU 本地单机自主保底运行）
- 在时间戳 ____________________ 拔除 Modbus-TCP / BACnet 以太网总线网线 
- CDU 本地 PLC 控制器是否自动平滑接管切入自主离线运行模式？：**是 / 否** 
- 二次侧水泵运行频率是否发生剧烈振荡或失控？：**是（不通过） / 否（通过）** 
- 一次侧调节阀 TCV-101 是否发生乱调或阀位漂移？：**是（不通过） / 否（通过）** 
- 二次侧供液温度在通讯断开 30 分钟内能否维持在 40.0°C ± 0.5 K？：**通过 / 不通过** 
- 场景 4 综合裁定：**通过 / 不通过** 

### 场景 5：极端突加突卸阶跃热冲击冲击（$100% \to 30% \to 100%$）
- 在时间戳 ____________________ 瞬间将负荷由 1200 kW 突降至 360 kW 
 - 二次侧供水温度瞬间下冲最低温度：__________ °C（限值要求：≥ 38.5°C） 
 - TCV-101 调节阀响应并恢复稳态耗时：__________ s（限值要求：≤ 45 s） 
- 在时间戳 ____________________ 瞬间将负荷由 360 kW 突升回 1200 kW 
 - 二次侧供水温度瞬间上冲最高温度：__________ °C（限值要求：≤ 41.5°C） 
 - 二次侧循环液体总流量波动是否维持在 ± 2.0% 稳态带内？：**通过 / 不通过** 
- 场景 5 综合裁定：**通过 / 不通过** 

**Sheet 4 动态测试总裁定**：[ ] **所有瞬态穿越试验全项通过** [ ] **记录到瞬态失控缺陷** 
**测试负责人签字**：________________________ **日期**：__________________ 
**机房运营见证代表签字**：________________________ **日期**：__________________ 
