# 受控降载停机、冷却与退场规程表

**项目名称**：__________________________ **数据机房 / 单元编号**：__________________________ 
**测试单元资产标签**：__________________ **测试班次日期与时间**：__________________________ 
**主令测试工程师（指挥停机）**：________ **电气主任工程师**：__________________________ 
**暖通机械主任工程师**：________________ **专职安全工程师**：__________________________ 

*每一停机步骤必须严格按照既定时间顺序逐项勾选确认。颠倒执行顺序将直接导致本表单作废。*

### 1. 强制性受控下电与停机顺序步序

- [ ] **第 01 步：将有功热负荷完全卸载至 0 kW** 
 *通过控制器将所有假负载加热档位全部归零。核实所有晶闸管 SCR 触发脉冲停止，磁力接触器完全释放打开。现场实测有功功率降为 0.0 kW。* 
 执行时间戳：____________________ 操作员缩写：________ 

- [ ] **第 02 步：分断并上锁假负载供电馈线断路器（严格执行 LOTO）** 
 *在 PDU 或列头母线插接箱处分断假负载供电分支断路器。挂上专用安全锁具与危险警示牌。使用校准合格的验电器验电，确认电缆与母排完全失电。* 
 执行时间戳：____________________ 操作员缩写：________ 

- [ ] **第 03 步：维持流体全流量循环冷却浸泡 10 分钟** 
 *【极其关键的安全红线】：电加热完全断电后，严禁立即停泵！必须保持 CDU 二次侧循环水泵在 50.0 Hz 满额转速下继续运转至少 10 分钟。此举旨在带走加热护套管内的深层残余潜热，防止局部停滞流体剧烈沸腾气化。* 
 开始时间戳：____________________ 结束时间戳：____________________（冷却后二次侧液体温度：______ °C） 
 操作员缩写：________ 

- [ ] **第 04 步：CDU 二次侧水泵受控平稳停机** 
 *只有在流体温度平稳下降至 30.0°C 以下后，方可停止 CDU 二次泵运转。确认进出口压差平稳衰减归零至 0.0 kPa。* 
 执行时间戳：____________________ 操作员缩写：________ 

- [ ] **第 05 步：隔离二次侧分水器总阀并拆卸连接软管** 
 *关闭二次侧供回水手动总隔离阀。通过排气/泄压小球阀将管内残存的静态水头压力泄至接水容器。平稳断开快换接头。* 
 *（硬性废表准则：若此步骤在第 04 步停泵之前被打勾执行，本记录表直接作废并上报违章。）* 
 执行时间戳：____________________ 操作员缩写：________ 

### 2. 原始测试数据加密归档核验
- [ ] 导出原始 1 秒级假负载 CSV 遥测时序数据并校验通过：**是 / 否** 
- [ ] 导出测试全周期的 1 秒级 BMS / PLC 监控系统历史趋势曲线日志：**是 / 否** 
- [ ] 归档高分辨率红外热成像图集与现场高清数码实拍照：**是 / 否** 
- 本地主存储服务器安全存储路径：__________________________________________________ 
- 异地离线冗余介质存储路径：__________________________________________________ 
- 完整测试归档母包 SHA-256 哈希值：________________________________________________ 

### 3. 退场物资盘点与机房原貌复原
- [ ] 所有快换接头、金属软管对照 Sheet 1 进场物资清单逐一清点：**零遗漏 / 全部出场** 
- [ ] 分水器所有供回液支路端口全部严密扣上耐压金属/橡胶防尘保护帽：**是 / 否** 
- [ ] 机房永久阀门状态、断路器分合位置、BMS 设定点均已全部恢复至工程设计基线：**是 / 否** 
- [ ] 机房架空活动地板下方、支架地坎、电气线槽等区域全面彻底清扫并检查清洁度：**是 / 否** 

**Sheet 5 闭环收尾裁定**：[ ] **停机退场全过程严格遵章执行** 
**发令主管工程师签字**：________________________ **日期**：__________________ 
**电气主任工程师签字**：________________________ **日期**：__________________ 
