# 无热基准水泵与管路阻力特性曲线测试表

**项目名称**：__________________________ **数据机房 / 单元编号**：__________________________ 
**CDU 资产标签编号**：__________________ **测试水泵编号（A/B）**：__________________________ 
**暖通机械主任工程师**：________________ **现场实测技术员**：__________________________ 
**二次侧流体介质组分**：25.0% 丙二醇水溶液 **现场实测流体温度**：__________ °C（基准控制带：20.0°C ± 1.0 K） 

*电加热指令必须被物理硬联锁锁定在 0 kW。水泵变频器运行频率必须在手动强制模式下锁定在 50.0 Hz（或 60.0 Hz 额定频率）。*

### 1. 基准测试前置控制条件确认
- [ ] 电加热器确认已上锁断开；现场实测有功电气负载恒为 0.0 kW：**已确认** 
- [ ] 变频器自动根据压差闭环调节算法已彻底禁用：**已确认进入手动强制模式** 
- [ ] 现场实测验证变频器输出频率锁定在基准值（校准转速表/寄存器）：**50.0 Hz** 
- [ ] 折光仪现场二次复核丙二醇质量浓度：**25.0% ± 0.5% PG** 

### 2. 四点节流法水力阻力特性采集数据

| 节流工况点 | 平衡调节阀开度指令 | 实测系统总流量 Q (m³/h) | 实测系统总流量 Q (LPM) | 水泵进出口扬程 ΔP_pump (kPa) | 分水器两端压降 ΔP_man (kPa) | 电机运行电流 (A) | 变频器输入功率 (kW) | 自控调制功能已关闭？ |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **测试点 1：最大流量** | 100% 全开 | __________ m³/h | __________ LPM | ______ kPa | ______ kPa | ______ A | ______ kW | [ ] 是（锁定） |
| **测试点 2：80% 流量** | 节流至约 80% | __________ m³/h | __________ LPM | ______ kPa | ______ kPa | ______ A | ______ kW | [ ] 是（锁定） |
| **测试点 3：60% 流量** | 节流至约 60% | __________ m³/h | __________ LPM | ______ kPa | ______ kPa | ______ A | ______ kW | [ ] 是（锁定） |
| **测试点 4：40% 流量** | 节流至约 40% | __________ m³/h | __________ LPM | ______ kPa | ______ kPa | ______ A | ______ kW | [ ] 是（锁定） |

### 3. 水力阻力特性曲线验收审核
- 设备厂商经认证的水泵出厂提审水力曲线文档号：文件编号：____________________ 版本：______ 
- 测试点 1 扬程-流量与出厂基准曲线偏差：__________ %（允许偏差限值：≤ ± 5.0%） 
- 测试点 2 扬程-流量与出厂基准曲线偏差：__________ %（允许偏差限值：≤ ± 5.0%） 
- 测试点 3 扬程-流量与出厂基准曲线偏差：__________ %（允许偏差限值：≤ ± 5.0%） 
- 测试点 4 扬程-流量与出厂基准曲线偏差：__________ %（允许偏差限值：≤ ± 5.0%） 
- 全测试循环过程中二次侧液体最大温升：__________ K（严控限值：≤ 0.5 K） 

**Sheet 6 基准曲线裁定**：[ ] **冷态无热基准曲线验收合格并正式归档** [ ] **阻力水力特性曲线超差** 
**暖通机械主任工程师签字**：________________________ **日期**：__________________ 
**现场测试技术员签字**：____________________________ **日期**：__________________ 
