# CDU 自主控制逻辑与群控/BMS 监控接口审核表

**项目名称**：__________________________ **数据机房 / 单元编号**：__________________________ 
**CDU 资产标签编号**：__________________ **厂商控制逻辑技术提审文档号**：____________________ 
**自控主任工程师**：____________________ **设备厂商调试服务工程师**：________________________ 

*厂商正式盖章签署的控制逻辑说明书必须作为附件装订在本表后。若缺失书面逻辑文档，对应行必须勾选“未演示”，严禁勾选“通过”。*

### 1. 本地控制器自主故障保护与响应逻辑

| 控制测试场景 | 厂商逻辑规范说明中的预期行为 | 现场物理模拟实测结果 | 审核裁定 |
| :--- | :--- | :--- | :--- |
| **一次侧主控温度传感器线路断开** | 控制器检测到回路开路；触发高级别告警；主动剔除该故障传感器并无缝改用冗余浸入式传感器。 | 控制器瞬间触发超温告警；无缝切至冗余探头 TT-202；一次侧调节阀零振荡。 | [ ] 通过 [ ] 不通过 [ ] 未演示 |
| **一次侧压差变送器信号线断线**| 控制器标记传感器信号丢失（4-20mA 信号超出正常范围）；将变频器输出频率锁定在最后稳定值；防止水泵过载飞车。 | 控制器立即报出传感器故障；变频器稳定保持 48.2 Hz 运转；压差维持稳定。 | [ ] 通过 [ ] 不通过 [ ] 未演示 |
| **在运主 PLC 控制器主电源意外断开** | 系统自动切入纯硬件安全保底状态：一次侧电动调节阀机械弹簧复位全开至 100%；在运二次泵以工频最高速度继续全速循环。| TCV 依靠弹簧机构机械复位至 100% 全开；二次泵全速循环；系统未发生热保护跳机。 | [ ] 通过 [ ] 不通过 [ ] 未演示 |
| **水泵变频器内部发生过载跳闸故障**| 变频器保护脱扣；变频器辅助触点向 CDU PLC 发送故障信号；备用泵自动点火启动，并在 ≤ 1.5 s 内建压。 | 备用泵 P-1B 在 1.1s 内完成启动；二次侧环路压力始终保持 ≥ 120 kPa。 | [ ] 通过 [ ] 不通过 [ ] 未演示 |
| **Modbus-RTU 变频驱动总线通信线被拔掉** | 驱动器丢失串行通信心跳信号；自动锁定并保持最后接收到的运转转速指令；CDU 记录通信丢失报警但不停泵。 | 变频器稳定保持 50.0 Hz 运转；HMI 记录通信中断告警；循环液体持续稳定流通。 | [ ] 通过 [ ] 不通过 [ ] 未演示 |
| **群控主控网络总线物理断开** | 机组检测到群控主机令牌丢失；本地自主控制器平滑无缝接管，切入单机独立闭环 PID 调节跟踪。 | 机组在 800ms 内平滑切入本地单机模式；二次侧供水温度稳定维持在 40.0°C。 | [ ] 通过 [ ] 不通过 [ ] 未演示 |
| **电动调节阀执行器 24V 动力电源掉电** | 执行器内部机械复位弹簧或超级电容驱动阀门阀芯机械转动至 100% 全开位置。 | 阀门机构机械式平稳旋转至 100% 全开；一次侧最大冷冻水流量就绪。 | [ ] 通过 [ ] 不通过 [ ] 未演示 |
| **膨胀罐安全泄压阀跳闸动作**| 泄压阀在 6.0 bar 动作起跳泄水；高压压力开关跳闸动作；CDU 联锁闭锁自动补水泵并向监控系统报出最高优先级告警。 | 压力开关在 5.8 bar 灵敏动作；自动补液泵立即电气闭锁；BMS 瞬时接收到紧急告警。 | [ ] 通过 [ ] 不通过 [ ] 未演示 |

### 2. 环网主管分段隔离测试（仅当二次侧采用环网拓扑时执行）
- [ ] 距离 CDU 最近的二次侧支管隔离阀进行关闭与重新开启操作： 
 *假负载热稳定性保持正常：**是 / 否** CDU 供水压力维持稳定：**是 / 否*** 
- [ ] 距离 CDU 最远的二次侧支管隔离阀进行关闭与重新开启操作： 
 *假负载热稳定性保持正常：**是 / 否** CDU 供水压力维持稳定：**是 / 否*** 

### 3. 上位机 BMS 监控系统遥测点表一致性比对核验

| 遥测参数名称 | BMS 数据库点位标签 | CDU 本地屏幕显示值 | 现场经计量校准仪表实测值 | 遥测误差绝对值 | 允许最大审核偏差限值 | 裁定 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **二次侧供水温度** | `CDU01_TCS_SUP_T` | 40.10 °C | 40.08 °C | 0.02 K | ≤ ± 0.30 K | **通过 / 不通过** |
| **二次侧回水温度** | `CDU01_TCS_RET_T` | 50.15 °C | 50.12 °C | 0.03 K | ≤ ± 0.30 K | **通过 / 不通过** |
| **二次侧总流量** | `CDU01_TCS_FLOW` | 115.8 m³/h | 116.1 m³/h | 0.26 % | ≤ ± 2.0% | **通过 / 不通过** |
| **二次侧供水压力** | `CDU01_TCS_SUP_P` | 282.0 kPa | 280.5 kPa | 1.5 kPa | ≤ ± 10.0 kPa| **通过 / 不通过** |
| **一次侧调节阀阀位**| `CDU01_TCV_POS` | 64.0 % | 64.5 %（卡尺实测） | 0.5 % | ≤ ± 2.0% | **通过 / 不通过** |

**Sheet 7 逻辑审核裁定**：[ ] **CDU 自主控制逻辑与通信接口认证合格** [ ] **记录到控制逻辑缺陷** 
**自控主任工程师签字**：________________________ **日期**：__________________ 
**设备厂商调试服务工程师签字**：____________________ **日期**：__________________ 
