ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 0. كيف يُستخدم هذا الكتاب

هذا الكتاب مخصص للمهندس الذي يُجري اختبار بنك الحمل (load bank) في قاعة مركز بيانات مبردة سائلًا قبل وصول معدات تقنية المعلومات الإنتاجية. لقد تم قبول بنك الحمل بالفعل، وأنت قادر بالفعل على قراءة بيانات القياس عن بُعد (telemetry) وتقارير الوميض السريعة. والمهمة الماثلة أمامك هي توصيل بنك الحمل هذا مكان الحامل عالي الكثافة، وتسخين المنشأة عمدًا تحت خطوات حمل حراري مضبوطة، ومغادرة القاعة بسجلات هندسية يستطيع أي مدقق طرف ثالث، أو شركة تأمين، أو فريق تشغيل لحوسبة فائقة (hyperscaler) فحصها والتحقق منها دون الحاجة إلى إجراء مكالمة هاتفية واحدة.

هذا ليس دليلًا عامًا للتشغيل التجريبي للمباني (building commissioning). فبيان طريقة العمل الشامل (method statement) يحدد لك المخرجات التعاقدية التي يتعين تقديمها وشهادات الإنجاز التي يحق لك قانونًا التوقيع عليها. أما العمل الميداني نفسه فهو التحقق الفعلي من الدائرة السائلة: إخراج المعدات من الصناديق وفحصها، وفحص عزل الميجر (megger) وعزل التأريض، والغسيل الهيدروليكي للدائرة الثانوية واختبارات ثبات الضغط الهيدروستاتيكي، وتحديد خط الأساس لمنحنى المضخة في الحالة الباردة، وحلقات الإنذار، ودرجات الحمل الحراري متعددة المستويات، واختبارات الصمود في حالات الفشل العابر، وإجراءات الإيقاف المنظّم. وإذا بدأت فقرة ما تتحول إلى جولة معمارية داخل المنشأة، فاحذفها؛ وأبقِ على ورقة البيانات الهندسية.

**ثلاث بوابات مستقلة للتشغيل التجريبي**

| مسوّدة وثيقة الاختبار تفاوتات معتمدة مسبقًا، ومعرّفات معايرة الأجهزة، وحدود إيقاف غير قابلة للتفاوض | التنفيذ الميداني شخص واحد يقيس، وآخر يدوّن بالحبر؛ وصفر من التجاوزات غير المصرحة | الحزمة المدققة المستلمة سبع أوراق مكتملة، وسجلات الاتجاهات والبيانات الخام، وقوائم ملاحظات موقّعة |
| :--- | :--- | :--- |

إذا كنت ستنزل إلى الميدان غدًا حاملًا أدواتك، فانتقل مباشرة إلى الفصل 16 واصطحب الأوراق الرئيسية إلى أرض القاعة. واقرأ الفصلين 2 و3 قبل أن يطلب منك أي شخص التوقيع على شهادة المستوى 1 أو المستوى 4؛ فهذان الفصلان يمنعان إدراج جولة تفقدية ميدانية داخل مصنف قبول المصنع (FAT binder)، ويحولان دون تدمير الامتثال التعاقدي للمشروع نتيجة الخلط بين نظامي ترقيم متباينين للتشغيل التجريبي.

عندما تُغلق نافذة الاختبار، يجب عليك تسليم سبع أوراق مكتملة، إما مدوّنة بالكامل بالحبر أو موثّق عليها خطيًا وتوقيعًا بأنها خارج نطاق العمل. أي خلية فارغة تعني إيقافًا آليًا فوريًا للعملية. وأي رقم يُنسخ من مشروع سابق هو مجرد سجل مفبرك أُلحقت به وحدات قياس. إن النسبة المئوية للحمل، وفترة الاستقرار (dwell duration)، والحدود الهيدروليكية تستند جميعها إلى وثيقة الاختبار المعتمدة أو المواصفة الهندسية السارية؛ وهذا الكتاب لا يخترعها من عنده.

## ما يجوز لك نسخه

يجوز لك نسخ أوراق الفصل 16 وإدراجها في ملف مشروعك، وطباعتها على ورق مقاوم للماء، وتعبئتها على أرض القاعة. لكن لا يجوز لك نسخ فقرات من هذا الكتاب ووضعها في بيان طريقة عمل الموقع والادعاء بأنها القواعد التشغيلية الإلزامية لقاعة البيانات. فالقاعة تحكمها تصاريح تشغيل خاصة بها، وحدود وميض قوسي كهربائي (arc flash) محددة، ومخططات الأنابيب والأجهزة (P&IDs) المعتمدة الخاصة بها. وتحدد هذه الأوراق ما يجب أن تغطيه تلك التصاريح والوثائق؛ وهي لا تحل محل المهندس المعتمد المسؤول (engineer of record).

يجب تواجد شخصين يباشران الأدوات في كل تسلسل اختباري: أحدهما يقيس بأجهزة معايرة، والآخر يدوّن القراءات بالحبر فورًا. والشخص المخوّل بإصدار أمر تطبيق الحمل الحراري هو اسم واحد محدد، يُكتب صراحة على الورقة قبل إغلاق القاطع الكهربائي الأول. أما سلطة الإيقاف في حالات الطوارئ فهي حق مطلق وشامل لكل شخص متواجد في الغرفة.

## قرارات يجب توثيقها قبل الخطوة الأولى

- عبارة الحدود التعاقدية الدقيقة التي كُلّف اختبار بنك الحمل هذا بإثباتها.
- وحدة الاختبار المادية المحددة: أي وحدة توزيع سائل تبريد (CDU)، وأي خط مجمع رئيسي (manifold trunk)، وأي مواقع رفوف وحوامل—وليس مجرد قاعة نظرية مجردة.
- أي من الأوراق السبع سيشملها هذا الاختبار، وتلك المستبعدة كتابيًا بتوقيع رسمي لعدم انطباقها.
- السلطة الفردية المحددة بالاسم والمخولة حصرًا بإصدار أمر تطبيق الحمل الحراري.
- الموقع الفعلي لآليات التوقف في حالات الطوارئ ومسار فصل الطاقة الكهربائية الثانوي.
