ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 1. الادّعاء

يفشل مشروع التحقق من التبريد السائل خلال أسبوعه الأول عندما لا يكتب أحدٌ صراحةً الجملة المحددة التي استُؤجر المشروع لإثباتها. فعبارة "التبريد السائل يعمل" ليست ادّعاءً هندسيًا؛ بل هي أمنية طموحة. أما جملة الادّعاء القابلة للتدقيق فتسمّي المنشأة المادية بوضوح، والحمل الكهربائي والهيدروليكي الذي يحاكيه بنك الحمل، والشروط الحدّية لإمداد مياه المنشأة (FWS)، والقرار التجاري الدقيق الذي سيتخذه مالك المنشأة عند تسليم حزمة الاختبار المعتمدة.

في مشاريع قاعات بيانات الذكاء الاصطناعي التي استُمدّ منها هذا الدليل الميداني، كان ذلك القرار التجاري هو: هل البنية التحتية لتبريد المنشأة مقبولة قانونيًا وميكانيكيًا لنشر معدات تقنية المعلومات؟ ولم يكن القرار: هل ستشغّل شريحة الحوسبة المسرّعة عبء عمل تدريب النماذج الموزعة بنجاح؟ ولم يكن: هل استوفى نموذج أولي لبنك حمل سائل معايير البحث والتطوير والتصنيع؟ فتلك الادّعاءات تخص نطاقات هندسية أخرى، ومنصات اختبار أخرى، وتوقيعات أخرى.

**حدود جملة الادّعاء التعاقدية**

| ما يثبته الادّعاء قانونيًا وهندسيًا | ما لا يستطيع الادّعاء إثباته ولا يملكه |
| :--- | :--- |
| • نقل الحرارة لوحدة CDU بحمل 1.2 ميغاواط | • كفاءة حوسبة السيليكون أو أداء مصفوفات التنسور (Tensor) |
| • سرعة التبديل الاحتياطي N+1 للمضخات | • معدلات التآكل الجلفاني طويلة الأجل لوصلات الفصل السريع |
| • توازن خط العودة العكسي للمجمع | • فاعلية استخدام الطاقة (PUE) للتبريد الحر الموسمي للمحطة |
| • نسبة إغلاق توازن المحتوى الحراري >= 97% | • متانة تصنيع عناصر التسخين لبنك الحمل الأولي |
| • صمود تبديل التغذية الكهربائية 2N | • امتثال الغلاف الإنشائي للمبنى لمقاومة أحمال الرياح |

## صياغة ادّعاء المشروع

صُغ جملة الادّعاء قبل أن تبدأ بعدّ بنوك الحمل؛ إذ إن عدد الآلات المطلوبة والطوبولوجيا الكهربائية هما نتيجتان لجملة الادّعاء وليسا أصلها. فإذا كان الادّعاء مقصورًا على وحدة توزيع سائل تبريد (CDU) واحدة مدمجة في الصف بقدرة 1.2 ميغاواط تغذي عشرة حوامل بقدرة 120 كيلوواط لكل منها، فلا تنشر أربعين بنك حمل على امتداد الصف بأكمله لمجرد أن المقاول العام استأجرها لهذا الشهر. وإذا كان الادّعاء يشمل غلاف المساحة البيضاء (white space)—بما في ذلك وحدات تبريد هواء قاعة الحاسوب (CRAH) أو جدران المراوح (fan walls) التي تلتقط حمل الهواء الحراري المتبقي بنسبة 15% إلى 20% المتسرب من ألواح التبريد السائل—فيجب عندئذٍ ذكر الحدود الحرارية لجانب الهواء صراحةً في جملة الادّعاء، وإلا فإن الاختبار يصبح باطلًا من الناحية الهيكلية.

في التشغيل التجريبي الكامل للمنشآت، تكون وثيقة "متطلبات مالك المشروع" (OPR) مجلدًا تعاقديًا شاملًا. أما في مشروع التحقق من التبريد السائل الذي يبدأ بعد اكتمال تشييد هيكل المبنى وأنابيبه الميكانيكية بالفعل، فأنت بحاجة إلى تلك الحوكمة ذاتها ملخصة في صفحة واحدة ملزمة:
1. ما المقاييس التشغيلية التي يجب إثباتها قبل الإفراج عن خوادم الإنتاج وتسليمها للموقع؟
2. ما الأنظمة المادية التي تقع داخل حدود التحقق؟
3. ما أنظمة المنشأة المستبعدة صراحةً من النطاق؟

إذا كان المالك يمتلك بالفعل صفحة OPR معتمدة، فدققها وطابقها مع الأنابيب المادية المثبتة على الأرض. ولا تعدّلها خلسةً في هوامش وثيقة الاختبار الميداني. وإن كان المالك يفتقر إلى هذه الوثيقة، فإن صفحة الادّعاء الواحدة هي الوثيقة المسبقة الإلزامية التي تصيغها وتستحصل عليها توقيعًا بالحبر قبل فك صندوق أداة واحدة. إن الشروع في العمل بادّعاء غير موقّع يضمن أن الاجتماع الختامي للمشروع سينحدر إلى نزاع عقيم حول ما كُلّف فريق الاختبار بإثباته وما يتقاضى أجره عليه.

## تدقيق أساس التصميم (BOD)

وثيقة "أساس التصميم" (BOD) هي الوثيقة القرينة؛ إذ توضح الفرضيات الهندسية، ومعاملات انتقال الحرارة، ومنطق التحكم المصمم لتحقيق ادّعاء المالك. وعليك تدقيق وثيقة BOD ومقارنتها بقاعة البيانات المادية كما هي قائمة على أرض الواقع، وليس مع المخططات التصميمية الأولية.

لا تحاول إطلاقًا تسوية الفوارق بين المخططات والتركيب الفعلي عبر حساب المتوسطات. فإذا حددت وثيقة BOD خط تجميع ثانوي DN150 بنظام العودة العكسي (reverse-return) مع مائع بروبيلين غليكول 25% (PG25)، وكان التركيب الفعلي المنجز هو مجمع توزيع بالعودة المباشرة (direct-return) بقياس DN100 معبأ بماء منزوع المعادن ومثبطات تآكل، فإن هذا التباين ليس "تعديلًا ميدانيًا" مقبولًا. بل هو انحراف تصميمي حرج يجب توثيقه على غلاف الادّعاء قبل أن يرسم أي شخص منحنى مضخة أو يعلن أن النظام "ممتثل".

إن ما لا يستطيع التحقق إثباته يجب أن يُدرج في الصفحة ذاتها إلى جانب ما يثبته؛ فهو لا يصادق على ضمان الشركة المصنعة للخوادم. ولا يقبل بنك الحمل السائل نفسه؛ إذ إن ذلك القبول تم بموجب بروتوكولات المصنع الواردة في الكتاب 01، أو لم يتم، وهذا التحقق لن ينفّذ اختبارات قبول المصنع سرًا تحت ستار التشغيل التجريبي الميداني للموقع. وهو لا يصادق على وصلة فصل سريع غير مدرجة في المواصفات، أو تركيبة مبيدات ميكروبات غير معتمدة، أو حد أدنى للتدفق فشلت مواصفات المشروع في تحديده كميًا. وتبقى خلايا هذه البيانات فارغة حتى تستند وثيقة الاختبار إلى الوثيقة الحاكمة المعتمدة. الخلية الفارغة هي أمر إيقاف مقصود، والرقم غير الموثق المسترجع من الذاكرة هو عيب مستتر في ثوب بيانات.

وأخيرًا، يحدد الادّعاء الحالة التشغيلية للقاعة:
- **التحقق في قاعة فارغة (Empty Hall Verification)**: يُجرى قبل تزويد أي معدات تقنية معلومات إنتاجية أو شبكات حية بالطاقة داخل الغرفة.
- **نافذة انقطاع الصيانة (Maintenance Outage Window)**: يُجرى على دائرة معزولة خلال فترة إغلاق مجدولة للمنشأة.
- **العمل بمحاذاة قاعة حيّة (Live Hall Proximity)**: يُجرى على محطة ميكانيكية مشتركة حيث تغذي الصفوف المجاورة أعباء عمل إنتاجية نشطة.

إن بيان طريقة العمل المكتوب لقاعة بيانات فارغة والمطبّق على منشأة حية دون تخفيف صريح للمخاطر هو حادث غير مصرح به ينتظر التسبب في انقطاع خدمة العميل. وإذا كانت المنشأة حية، فإن إجراءات التشغيل القياسية للموقع (SOPs) وبروتوكولات طريقة الإجراء المعتمدة (MOP) تسود وتلغي ما عداها، ويجب أن تتصدر أرقام وثائقها الحاكمة ورقة الادّعاء.

## قرارات يجب توثيقها قبل بدء الاختبار

- جملة ادّعاء المشروع الموقّعة، والمصدق عليها بتوقيع مشترك من المهندس المهني للمالك (Owner PE) وقائد التشغيل التجريبي (Cx Lead).
- قائمة المعدات المادية الواقعة ضمن النطاق، وقائمة أنظمة المنشأة المستبعدة صراحةً.
- مراجعة وثيقة أساس التصميم (BOD) المحددة التي جرى تدقيقها، بما في ذلك جميع الانحرافات المادية المسجلة.
- القرار التجاري الملموس الذي سيتخذه المالك بناءً على حزمة الاختبار المعتمدة.
- الحالة التشغيلية للمنشأة (قاعة فارغة، انقطاع صيانة مجدول، أو قواعد قاعة بيانات حية).
