ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 2. اثنا عشر منتجًا، بالترتيب

لا يبدأ التشغيل التجريبي الاحترافي بالطاقة الحرارية، بل يبدأ بتسلسل صارم من اثني عشر منتجًا هندسيًا. وإذا تخطيت منتجًا واحدًا في هذا التدرج الهرمي، فإن كل توقيع لاحق سيكون تصديقًا على عمل لم يتم توثيقه قانونيًا أو مشاهدته والتحقق منه ماديًا على الإطلاق.

تشكّل المنتجات الاثنا عشر مسارًا تصاعديًا للمسؤولية والمحاسبة، وليست مجرد جدول زمني لإدارة المشروعات. وفي قاعة بيانات قائمة اكتملت أعمال بنائها الإنشائية بالفعل، تمثل بعض هذه المنتجات وثائق تقوم بتدقيقها وإرفاقها بدلًا من أنشطة تنفذها من الصفر. ومع ذلك، لا يجوز استبعاد أي من المنتجات الاثني عشر بالصمت أو التجاهل.

**منتجات التشغيل التجريبي الاثنا عشر، بالترتيب**

| 01 | متطلبات مالك المشروع (OPR) | جملة الادّعاء القابلة للتدقيق والحدود التشغيلية الحاكمة. |
| :--- | :--- | :--- |
| 02 | أساس التصميم (BOD) | خريطة طريق مهندس التصميم لتحقيق متطلبات المالك. |
| 03 | اعتماد وثيقتي OPR وBOD | خط الأساس الموقّع المشترك قبل صياغة وثائق الاختبار. |
| 04 | سجل مراجعة التصميم | السجل الرسمي لتدقيق التصميم أو استبعاد النطاق بتوقيع معتمد. |
| 05 | خطة التشغيل التجريبي (Cx Plan) | النطاق، والجدول، والبوابات، والبروتوكولات، وحوكمة الفريق. |
| 06 | تدقيق متطلبات المواصفات | مصفوفة تتبع بنود الاختبار الواردة في العقود. |
| 07 | قوائم التحقق الإنشائية (PFC) | فحص ساكن وخالٍ من الطاقة لضمان الجودة ومطابقتها. |
| 08 | إجراءات الاختبار الوظيفي (FPT) | وثائق تنفيذ حركية وديناميكية معتمدة مسبقًا خطوة بخطوة. |
| 09 | سجلات التحقق والمعاينة والشهود | سجلات التنفيذ المشهودة من طرف ثالث والأوراق الميدانية. |
| 10 | سجل الملاحظات والعيوب | سجل تتبع العيوب، والمسؤولين عنها، واختبارات إغلاقها. |
| 11 | تقارير التشغيل التجريبي الدورية | ملاحظات نوبات العمل اليومية والملخصات التنفيذية الأسبوعية. |
| 12 | دليل الأنظمة والتقرير النهائي | خط الأساس التشغيلي الموثق بالكامل وحزمة التسليم النهائي. |

## تفصيل المنتجات الاثني عشر

### 01. متطلبات مالك المشروع (OPR)
هذا هو الادّعاء القابل للتدقيق المحدد في الفصل 1. وهو يحدد صراحةً مقاييس درجات الحرارة، والتدفق، والكثافة الكهربائية، ومستويات الموثوقية والتكرارية المطلوبة لقبول تشغيل تقنية المعلومات.

### 02. أساس التصميم (BOD)
الوثيقة التي يصيغها المهندس المعتمد المسؤول عن الأعمال الميكانيكية والكهربائية والصحية (MEP)، موضحًا كيف تحقق معدات المنشأة، وأقطار الأنابيب، وحلقات التحكم، والمضخات متطلبات المالك (OPR). وفي مشروع تحقق ميداني قائم، تحصل على أحدث مراجعة للواقع المنفذ (as-built). ولا تصيغ وثيقة BOD منافسة داخل تقرير الاختبار الميداني.

### 03. مراجعة واعتماد وثيقتي OPR وBOD
التوقيع الرسمي من الأطراف الرئيسية الفاعلة: مالك المنشأة، والمقاول العام، وهيئة التشغيل التجريبي (CxA). إن أي متطلب غير معتمد ليس سوى مسودة عمل؛ والاختبار الذي يُنفذ استنادًا إلى مسودة غير معتمدة معرّض للرفض التام عند تغيير قيادة المالك، مما يفرض إعادة تعبئة موارد مكلفة للموقع.

### 04. سجل مراجعة التصميم
تدقيق موثق للمخططات الهيدروليكية والكهربائية وفقًا للإرشادات المرجعية للصناعة (مثل اللجنة الفنية 9.9 لـ ASHRAE ومعايير مشروع الحوسبة المفتوحة Open Compute Project). وإذا بدأ عقدك بعد اكتمال المنشأة، فإن هذا المنتج يكون إما التحقق الموثق من مراجعات التصميم السابقة، أو إقرارًا خطيًا صريحًا يوقعه المالك ينص على أن تدقيق التصميم مستبعد من نطاق عملك؛ ولا يُترك أبدًا كفراغ في فهرس التسليم النهائي.

### 05. خطة التشغيل التجريبي (Cx Plan)
وثيقة الحوكمة الرئيسية للمشروع؛ إذ تحدد حدود الاختبار، وتوزيع الموارد، وبروتوكولات المعاينة وشهود العيان، ومصفوفات الاتصال، وقواعد البوابات المرحلية. مخطط غانت (Gantt chart) ليس خطة تشغيل تجريبي، بل هو مجرد تمثيل مرئي للجدول الزمني. أما خطة التشغيل التجريبي فتبين البوابات الفنية، ومعايير الإيقاف، وهيكل إدارة الوثائق.

### 06. متطلبات التشغيل التجريبي في الوثائق التعاقدية
تدقيق بنود الاختبار المضمنة في المواصفات التعاقدية الميكانيكية والكهربائية (مثل القسم 23 من مواصفات CSI لأنظمة التكييف والتهوية والقسم 26 للأنظمة الكهربائية). وفي منشأة قائمة، لا يمكنك تعديل العقود المكتملة؛ بل تُنشئ مصفوفة توضح بنود الاختبار المحددة التي تتحقق منها، وتلك التي لا يمكن تلبيتها بسبب ثغرات في التوثيق التاريخي للمشروع.

### 07. قوائم التحقق الإنشائية (قوائم ما قبل التشغيل الوظيفي - PFC)
أوراق التحقق المادي والساكن التي تُملأ والمنشأة مفصولة تمامًا عن الطاقة. وتتحقق هذه القوائم من علامات وتسميات المعدات، والمحاذاة المادية، وحالة فك الصناديق، وعلامات عزم الشد على كتل التوصيل الكهربائية، واختبارات ثبات الضغط الهيدروستاتيكي لخطوط الأنابيب، وعمليات غسيل النظام. إن أي جولة ميدانية تُجرى دون قائمة تحقق مطبوعة مسبقًا ليست سوى نزهة غير رسمية.

### 08. إجراءات الاختبار الوظيفي (FPT)
وثائق الاختبار المعتمدة خطوة بخطوة والتي تحكم كل تسلسل حركي ديناميكي. ويجب أن توثق كل إجراءات الاختبار الشروط الأولية، وتعليمات الخطوات الدقيقة، وفئات أجهزة القياس، ونطاقات التفاوت الرقمية المتوقعة، وحدود الإيقاف الصريحة. إن أي وثيقة اختبار تُصاغ في الموقع صباح يوم الاختبار هي مسودة غير مقبولة تعكس نتائجها المتوقعة حتمًا كل ما تفعله المحطة الميكانيكية صدفةً.

### 09. سجلات التحقق والمعاينة والشهود
التنفيذ المادي للوثائق المعتمدة. إن المشاهدة كشاهد والتنفيذ الميداني هما واجبان قانونيان منفصلان تمامًا؛ فالتقني الذي يشغّل صمامات التحكم وقواطع الكهرباء لا يمكن أن يكون هو الشاهد الوحيد الذي يقبل بند العمل. وعندما يجمع فرد واحد بين هاتين الصفتين، فإن التحيز غير الواعي يفسد نزاهة البيانات حتمًا.

### 10. سجل الملاحظات وقائمة العيوب (Issues Log / Punch List)
سجل تتبع شامل يوثق كل عيب، وانحراف، وتسريب، وخطأ في الحساسات، وتذبذب في التحكم. ويجب أن توثق كل خانة تاريخ التسجيل، ورقم خطوة الوثيقة، ومستوى الخطورة، والمقاول المسؤول، والإجراء التصحيحي المطلوب، ومعايير قبول إعادة الاختبار. إن العيب المذكور في محادثة شفهية أو مراسلة دردشة لا وجود له قانونيًا.

### 11. تقارير التشغيل التجريبي الدورية
ملاحظات نوبات العمل اليومية التي تُرفع في نهاية كل نافذة تشغيل، والتقارير الملخصة الأسبوعية الموزعة على أصحاب المصلحة التنفيذيين. ويجب الاتفاق على نسق إعداد التقارير في الاجتماع الافتتاحي، بما في ذلك نسق الأيام التي توقف فيها الاختبار. إن أي يوم يمر دون تقرير يومي يمثل فشلًا صريحًا في ضبط المشروع وحوكمته.

### 12. دليل الأنظمة والتقرير النهائي للتشغيل التجريبي
أرشيف التسليم الشامل؛ ويتضمن جميع الأوراق الرئيسية الموقعة، وشهادات معايرة الأجهزة، وملفات البيانات الزمنية الخام، وسجلات اتجاهات نظام إدارة المباني (BMS)، وقوائم الملاحظات المغلقة، والإرشادات التشغيلية التي يحتاجها مهندسو المنشأة لتشغيل المحطة ضمن حدودها المعتمدة.

لا تُعِد ترقيم هذه المخرجات الاثني عشر أو تدمجها للتوافق مع عادات المقاولين المحليين. وإذا استُبعد منتج معين بموجب العقد، فيجب أن تنص خطة التشغيل التجريبي صراحةً على ذلك الاستبعاد، ويجب أن يعيد التقرير النهائي تأكيده. إن الامتثال المهني يتحقق بتوثيق الحدود، لا بالصمت عنها.

## قرارات يجب توثيقها قبل بدء الاختبار

- تصنيف المنتجات الاثني عشر إلى: منتجات ستُنتج، أو منتجات ستُرفق من أعمال سابقة، أو منتجات مستبعدة بإقرار خطي موقّع.
- اصطلاح تسمية وترقيم الوثائق المعتمد وسياسة ضبط المراجعات.
- مستودع استضافة سجل الملاحظات والعيوب الرئيسي وضوابط صلاحيات الوصول إليه.
- قائمة التوزيع والمواعيد النهائية لتسليم ملاحظات نوبات العمل اليومية.
