ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 3. ترقيمان

يمنع هذا الفصل إدراج تقرير اختبار ميداني دقيق داخل مصنف تدقيق واعتباره توثيقًا احتياليًا.

في التشغيل التجريبي لمراكز البيانات الحساسة عالميًا، يتم تنظيم التوثيق حول سبعة مستويات قياسية لشهادات الإنجاز. وفي الوقت نفسه، يتواصل المقاولون الميكانيكيون المحليون في كثير من الأحيان باستخدام مصطلحات شائعة تعتمد على "المراحل الثلاث". وحين يُخلط بين هذين المصطلحين بلا مبالاة، ينهار الامتثال للتدقيق بالكامل.

![سلم بوابات التشغيل التجريبي](../figures/fig-01-cx-gate-ladder.png)

## المعيار العالمي: المستويات من 0 إلى 6

تحدد أطر التشغيل التجريبي الحديثة (المحكومة بدليل ASHRAE Guideline 0-2019، وASHRAE Guideline 1.1، ومجموعة AABC للتشغيل التجريبي) سبع شهادات إنجاز رسمية:

- **المستوى 0: التصميم والتخطيط (Level 0: Design and Planning)**: تدقيق وثائق OPR وBOD والمواصفات الهندسية، والتصديق على دمج متطلبات التشغيل التجريبي ونوايا التصميم بالكامل.
- **المستوى 1: اختبارات القبول في المصنع (Level 1: Factory Acceptance Testing - FAT)**: اختبارات مشهودة في مصنع التصنيع (مورّد وحدة CDU، ومصنع المبردات، ومصنّع بنك الحمل). وتتحقق من أوعية الضغط، ومنحنيات المضخات، ونظم التحكم تحت ظروف المصنع.
- **المستوى 2: توريد المكونات والاستلام وضمان الجودة الساكن (Level 2: Component Delivery, Receipt, and Static QA)**: فك الصناديق، والفحص البصري المادي، والتحقق من التثبيت الزلزالي، واختبارات عزم الربط، وفحوصات العزل الكهربائي الساكن الخالي من الطاقة.
- **المستوى 3: فحوصات ما قبل التشغيل الوظيفي وبدء التشغيل (Level 3: Pre-Functional Checks - PFC and System Start-Up)**: الغسيل الكيميائي للأنابيب، واختبارات ثبات الضغط الهيدروستاتيكي، وتفريغ الهواء وإزالة الغازات تحت التفريغ، وملء المائع، والتغذية الكهربائية الأولية للمعدات، وبدء تشغيل الشركة المصنعة.
- **المستوى 4: اختبار الأداء الوظيفي (Level 4: Functional Performance Testing - FPT)**: الاختبار الديناميكي للآلات الفردية المعزولة؛ وإثبات التسلسل الذاتي لمضخات وحدة CDU، واستجابة صمام التعديل، وحلقات تحكم محركات التردد المتغير (VFD) المحلية، وقياس الإشارات من نقطة إلى نقطة في نظام القياس عن بُعد.
- **المستوى 5: اختبار الأنظمة المتكاملة (Level 5: Integrated System Testing - IST)**: التحقق الديناميكي متعدد الأنظمة تحت محاكاة كاملة للحمل الحراري؛ والتحقق من توازن المجمع على مستوى الصف، ودرجات سلم الحمل الحراري، والتبديل التلقائي عند فقدان التغذية الكهربائية 2N، والصمود أثناء انقطاع التبريد الأولي، وتتابع الإيقاف في حالات الطوارئ.
- **المستوى 6: الإغلاق والتسليم ونقل العمليات (Level 6: Close-Out, Turnover, and Operations Handover)**: تسوية جميع بنود قائمة الملاحظات والعيوب، وتقديم دليل الأنظمة النهائي، وتدريب فريق العمليات، والتسليم الرسمي لهندسة تشغيل المنشأة الحية.

## اللهجة الميدانية المحلية: المراحل الثلاث

في مشاريع التحديث أو في القاعات المكتملة حيث يُحشد فريق التحقق من التبريد السائل خصيصًا لحملة اختبار بنوك الحمل، يستخدم المقاولون عادةً اختصارًا غير رسمي من ثلاث مراحل:
- **المرحلة 1: القبول الساكن (بلا طاقة)**: التركيب المادي، وفحوصات الكابلات، وتوصيلات الخراطيم، وثبات الضغط.
- **المرحلة 2: وظيفة النظام الفردي**: بدء تشغيل وحدة CDU الفردية، ودوران المضخة، والإنذارات المحلية.
- **المرحلة 3: الأداء الحراري المتكامل**: تنشيط بنوك الحمل بالطاقة، والتدرج عبر درجات الحرارة، ومحاكاة انقطاع طاقة المنشأة.

إن تسلسل المراحل بحد ذاته سليم منطقيًا: فلا يجوز لك إمداد معدات بالطاقة قبل اجتيازها الفحص الساكن، ولا تطبق حملًا حراريًا على دائرة لم يتم إثبات مضخاتها وظيفيًا. لكن الخطر يكمن في خلط أرقام المستويات مع أرقام المراحل.

## فخ الامتثال

كثيرًا ما يصف المقاولون جولتهم الساكنة للمرحلة 1 بأنها "اختبار المستوى 1" (Level 1 Testing) في مجلدات المشروع. وعندما يراجع مدقق خارجي أو مسؤول الامتثال لدى العميل مصنفات المشروع، يفتح التبويب المسمى "المستوى 1: اختبارات القبول في المصنع" ليكتشف قائمة تفقدية ميدانية تثبت فقط أن الخراطيم الثانوية أُخرجت من صناديقها ورُبطت بمجمع التوزيع!

إن إيداع جولة تفقدية ميدانية داخل مصنف قبول المصنع يُعد احتيالًا وتزويرًا في التوثيق. وحتى لو كانت كل علامة تحقق في تلك القائمة الميدانية تمثل عملًا ماديًا دقيقًا، فإن الشهادة تظل باطلة لأن المستوى 1 يتطلب بيانات منصات اختبار المصنع، وأوراق معايرة المصنع، وتوقيعات شهود جهة التصنيع.

ولمنع هذا الخرق للامتثال، يجب أن تتضمن الصفحة الأولى من خطة التشغيل التجريبي مصفوفة إسناد ترافقي بارزة:

```
+----------------------------------------------------------------------------------------------------+
| مصفوفة مطابقة مستويات التشغيل التجريبي |
+--------------------------+----------------------------+--------------------------------------------+
| مستوى الشهادة العالمي | مصطلح المقاول الميداني المحلي| حدود التحقق الإلزامية |
+--------------------------+----------------------------+--------------------------------------------+
| المستوى 0: تدقيق التصميم | مستبعد / مرفق | اعتماد OPR وBOD؛ إقرار استبعاد مراجعة التصميم.|
| المستوى 1: اختبار المصنع | وثائق قبول المصنع للمورد | سجلات اختبار المصنع مرفقة كدليل إثبات. |
| المستوى 2: استلام الموقع | المرحلة 1 (الساكن - جزء أ) | الورقة 1: فك الصناديق، الميجر، توالي الأطوار.|
| المستوى 3: ما قبل التشغيل| المرحلة 1 (الساكن - جزء ب) | الورقة 1: الغسيل، ثبات الضغط، الملء والتنفيس.|
| المستوى 4: الوظيفي (FPT) | المرحلة 2 (نظام فردي) | الأوراق 2 و6 و7: وحدة CDU والإنذارات. |
| المستوى 5: المتكامل (IST)| المرحلة 3 (نافذة الحرارة) | الورقتان 3 و4: سلم الحرارة وفصل تغذية 2N. |
| المستوى 6: التسليم النهائي| التسليم والإغلاق | الورقة 5، تصفية الملاحظات، حزمة التشغيل التجريبي.|
+--------------------------+----------------------------+--------------------------------------------+
```

## قواعد البوابات والتعشيق الإلزامية

من المبادئ الجوهرية في حوكمة التشغيل التجريبي أنه لا يجوز لأي مشروع تجاوز حدود مستوى معين والانتقال لما بعده طالما وُجدت عيوب معلقة لم تُحل في المستوى السابق:

1. **بوابة المتطلبات الساكنة المسبقة**: لا يمكن أن يبدأ اختبار الأداء الوظيفي للمستوى 4 إذا ظلت قوائم ما قبل التشغيل الوظيفي للمستوى 3 غير موقّعة. فتشغيل مضخة CDU عبر دائرة ثانوية غير مؤكدة ولم تُغسل يهدد بدفع برادة المعادن ومخلفات البناء مباشرة إلى داخل المبادلات الحرارية الصفائحية وصمامات الفصل السريع.
2. **بوابة المتطلبات الحرارية المسبقة**: لا يمكن أن يبدأ اختبار الأنظمة المتكاملة للمستوى 5 إذا كانت قواطع الأمان للنظام الفردي أو إجراءات التبديل التلقائي للمضخات في المستوى 4 قد فشلت. إن إدخال ميغاواطات من الطاقة الحرارية إلى نظام لم يثبت تبديل مضخاته N+1 يضمن حدوث انفلات حراري غير خاضع للسيطرة عند تعطل إحدى المضخات حتمًا.
3. **فخ "سنصلحها أثناء اختبار الحرارة"**: عندما يتوسل المقاول قائلًا: "دعونا نواصل اختبار الحرارة اليوم وسنقوم بحل مشكلة تبديل المضخة غدًا"، يجب على قائد التشغيل التجريبي إصدار أمر إيقاف فوري. فالطاقة الحرارية لا تصلح العيوب الميكانيكية والكهربائية؛ بل تضاعفها وتفجرها تحت مخاطر جسيمة.

وإذا اختار المالك التنازل عن عيب مفتوح للحفاظ على جدول زمني ضاغط للمشروع، فيجب توثيق هذا التنازل في صورة استثناء وانحراف رسمي مكتوب يوقعه المهندس المهني للمالك بالحبر، مع تحديد صريح لضوابط السلامة التعويضية المنشورة في الموقع. إن أي اتفاق شفهي غير رسمي باطل بطلانًا مطلقًا.

## قرارات يجب توثيقها قبل بدء الاختبار

- مطابقة مصطلحات المراحل المحلية بمصنفات شهادات المستويات الرسمية من 0 إلى 6.
- مستويات الشهادات المحددة التي يُخوّل نطاق هذا التحقق إصدارها.
- مستويات الشهادات المستبعدة من النطاق، مدعومة بخطابات استبعاد رسمية.
- بوابات المتطلبات المسبقة غير القابلة للتفاوض التي تحكم الانتقال بين المستويين 2 و3، والمستوى 4، والمستوى 5.
- السلطة الوحيدة المخولة باعتماد التنازلات والانحرافات الرسمية.
