ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 4. الأفراد وحلقة الحوكمة

إن أي مشروع تحقق من التبريد السائل يُجرى دون تحديد أدوار فردية واضحة ينحدر سريعًا إلى نقاش جماعي غير منسق. يتطلب بيان طريقة العمل القياسي مصفوفة RACI مفصلة (المسؤول، الخاضع للمساءلة، المُستشار، المُبلّغ). لكن في البيئة عالية المخاطر لقاعة بيانات حيّة أو شبه حيّة، يجب بلورة هذا الهيكل في ثلاثة كيانات تجارية متميزة وخمس وظائف هندسية محددة.

**مثلث الحوكمة ثلاثي الأطراف**

| مالك المنشأة (العميل / عمليات الحوسبة الفائقة) | يشهد التنفيذ، ويعتمد الانحرافات، ويوقع على مستويات الشهادات النهائية. ولا يشغّل أي أدوات بيده. |
| :--- | :--- |
| هيئة التحقق والتشغيل التجريبي (CxA) (وكالة اختبار مستقلة) | تصيغ الخطة والوثائق، وتدير المعايرة، وتوجّه الخطوات، وتدوّن البيانات، وتدقق قائمة الملاحظات. ولا تغلق أبدًا عيبًا سجلته بنفسها. |
| مقاول التنفيذ الحرفي (عام / ميكانيكي / كهربائي) | يقدّم مخططات الواقع المنفّذ، ويشغّل القواطع والصمامات، وينفذ إصلاحات قائمة الملاحظات ماديًا بموجب تصاريح العمل. |

## الأطراف التجارية الثلاثة

يجب فرض الحدود الصارمة بين هذه الكيانات الثلاثة دون تهاون:
- **مالك المنشأة (The Facility Owner)**: صاحب السلطة التجارية المطلقة؛ يشهد الخطوات التشغيلية الحرجة ويوقع على شهادات إنجاز المستويين 4 و5. وممثل المالك لا يكتب وثائق الاختبار الميدانية أثناء وقوفه في الممر، ولا يدير مقابض الصمامات.
- **جهة التحقق (The Verification Party)**: تصيغ خطة التشغيل التجريبي ووثائق الاختبار، وتوجّه تسلسل التنفيذ، وتشهد كل قياس ميداني. وتحتفظ بسجل قائمة الملاحظات والعيوب الرئيسي، ولا توقّع أبدًا بالموافقة على إغلاق بند في قائمة الملاحظات دون فحص وتدقيق مستقل ثانٍ.
- **المقاول المنفّذ (The Constructor)**: يوفّر اعتمادات المعدات الأصلية ومخططات الواقع المنفّذ، ويمد القواطع بالطاقة، ويشغّل صمامات العزل اليدوية، ويعالج ماديًا العيوب المحددة في قائمة الملاحظات.

وإذا تعاقدت شركة هندسية واحدة لتنفيذ أعمال البناء والتشغيل التجريبي معًا، فيجب توثيق تضارب المصالح هذا صراحةً في الصفحة الأولى من خطة التشغيل التجريبي. فعندما ينتمي المنفّذ والشاهد على التحقق إلى التسلسل الإداري نفسه، تصبح حوكمة المشروع مهددة في صميمها ما لم يقم موظفون مستقلون تمامًا ولا يتبع أحدهم للآخر بتنفيذ كل مهمة ومشاهدتها.

## الأيدي الوظيفية الخمس

داخل فريق الاختبار على أرض القاعة، يجب شغل خمس وظائف فنية متميزة. وتمثل هذه الوظائف مسؤوليات محددة وليست بالضرورة اشتراطًا لخمسة أشخاص منفصلين؛ ففي الاختبارات الأصغر، قد يغطي مهندس متمرس واحد تخصصات متعددة. ومع ذلك، لا يجوز لأي فرد أن يعمل شاهدًا وحيدًا على مهمة تشغيلية باشرها بنفسه ماديًا.

**التخصصات الوظيفية الخمسة**

| 1. قائد الاختبار | يملك نافذة الاختبار المعتمدة، ويفرض الادّعاء، ويوجه توقيت الخطوات، ويدير الاتصالات، ويحمل السلطة الوحيدة لإطلاق الحمل الحراري. |
| :--- | :--- |
| 2. المهندس الكهربائي (PE) | يوجه إجراءات العزل ووضع اللافتات (LOTO)، ويجري فحص عزل الميجر والتأريض، ويتحقق من توالي الأطوار، ويراقب منحنيات PDU، ويجري المسح بالأشعة تحت الحمراء. |
| 3. المهندس الميكانيكي(PE) | يدير دائرة المائع الثانوية، ويشرف على ثبات الضغط والتنفيس، ويدقق منحنيات مضخة CDU، ويتتبع سلامة سدادات وصلات الفصل السريع. |
| 4. مهندس نظم التحكم (PE) | يطابق بيانات BMS مع أجهزة القياس الميدانية، ويتحقق من سجلات Modbus/BACnet، ويحقن أخطاء الإنذار المادية للتحقق من منطق الفصل والحماية. |
| 5. تقني الاختبار | يدير توصيلات بنوك الحمل، ويتحقق من سجلات معايرة الأجهزة، ويدوّن جميع القيم بالحبر على الأوراق الرئيسية، ويحفظ الأرشيف. |

### 1. قائد الاختبار (The Test Lead)
يمتلك نافذة الاختبار المعتمدة، وينسق مع فريق عمليات المنشأة، ويوجه الانتقال بين الخطوات، ويضمن التزام الاختبار الصارم بمراجعة الوثيقة المعتمدة. ولا يحمل قائد الاختبار جهاز قياس بيده؛ إذ يتركز انتباهه بالكامل على استقرار النظام، والامتثال للبروتوكول، والسلامة العامة.

### 2. المهندس الكهربائي (The Electrical Engineer)
يوجه بروتوكولات العزل وإغلاق المصادر ببطاقات تحذيرية (LOTO)، ويجري اختبارات مقاومة العزل بمقياس الميجر الساكن، ويتحقق من توالي الأطوار باستخدام مقياس الدوران، ويدقق إعدادات القواطع المغذية في المنبع، ويجري التصوير الحراري على جميع قضبان التوزيع الرئيسية (busbars)، والكابلات، ومفاتيح التلامس الحاملة للتيارات العالية. وتوالي الأطوار معلم كهربائي حرج للسلامة؛ إذ إن انعكاس توالي الأطوار يمكن أن يؤدي إلى دوران المضخة الثانوية المغلقة (canned pump) في الاتجاه المعاكس، مما يسبب تكهفًا هيدروليكيًا شديدًا، وانعدامًا تامًا في توليد الضغط، وتلفًا سريعًا لمدحرجات الدفع الميكانيكية.

### 3. المهندس الميكانيكي (The Mechanical Engineer)
يشرف على مسار المائع: الأنابيب الثانوية، ومسارات الخراطيم، ووصلات الفصل السريع، وتنفيس الهواء، والتركيب الكيميائي للمائع. ويتحقق من سجلات اختبار الضغط الهيدروستاتيكي، ويراقب ضغوط الشحن المسبق للنيتروجين في خزان التمدد، ويشرف على اختبار منحنى المضخة لخط الأساس.

### 4. مهندس نظم التحكم (The Controls Engineer)
يطابق نظام إدارة المباني (BMS) وواجهة المشغل لوحدة CDU مع أجهزة القياس الميدانية المعايرة. ويؤكد عناوين السجلات، ويتحقق من معايرة إزاحة الحساسات، وينسق اختبارات الإنذارات المحاكية ماديًا (مثل انخفاض التدفق، وارتفاع درجة الحرارة، وكشف تسريب السوائل). وشاشة BMS التي تكتفي بعكس شاشة أخرى لا تمثل تحققًا مقبولًا من التحكم.

### 5. تقني الاختبار (The Test Technician)
يتحقق من المعدات المادية بمطابقتها مع قائمة التعبئة، ويراقب شهادات معايرة الأدوات، ويدير أوراق السجلات الميدانية. يقيس تقني واحد باستخدام أجهزة ميدانية معايرة بينما يدوّن تقني ثانٍ القراءات بالحبر على الفور. وإن فقدان ورقة سجل واحدة يبطل يوم الاختبار بأكمله، بصرف النظر عن مدى جودة أداء المحطة الميكانيكية.

## سلطة إصدار أمر الحرارة مقابل سلطة الإيقاف الشاملة

يخضع توزيع السلطات أثناء الاختبارات الديناميكية لقاعدتين مطلقتين:

1. **سلطة الأمر الفردية**: لا يجوز إصدار أمر تطبيق الحمل الحراري إلا من قِبل **شخص واحد محدد بالاسم**، وهو قائد الاختبار المعيّن. ويُدوّن اسمه بالحبر على الورقة 3 قبل إغلاق القاطع الكهربائي الأول. ولا يجوز إطلاق أي خطوة حمل بناءً على اقتراح شفهي من المالك، أو المقاول، أو مراقب خارجي.
2. **سلطة الإيقاف الشاملة**: يحق **لكل فرد متواجد في قاعة البيانات** إعلان التوقف في حالات الطوارئ. وهذه السلطة مطلقة، وغير قابلة للتفاوض، ولا تتطلب أي موافقة مسبقة من قائد الاختبار. فإذا لمح تقني تسريبًا في وصلة فصل سريع، أو اشتم متدرب كهربائي رائحة غير معتادة، أو شعر مراقب بعدم اليقين بشأن سلوك عابر، فإنه يعلن إيقافًا فوريًا. ويتم إيقاف النظام في تلك اللحظة فورًا ودون أي جدال.

**حوكمة أوامر التشغيل والإيقاف**

| من يحق له إصدار أمر الحرارة | من يحق له إعلان التوقف في حالات الطوارئ |
| :--- | :--- |
| • شخص واحد فقط محدد بالاسم في الموقع. | • كل شخص موجود داخل الغرفة. |
| • يُسجل اسمه بالحبر على الورقة 3 قبل الخطوة الأولى. | • لا يتطلب أي إجماع أو موافقة مسبقة. |
| • يجب أن يتأكد من توقيع كل البوابات المسبقة. | • يلغي كل الجداول الزمنية والتكاليف ويلجمها. |
| • يعمل حصرًا ضمن خطوات الوثيقة المعتمدة. | • يعلو فوق الهيكل التنظيمي للمشروع تمامًا. |

## حوكمة الاجتماع الافتتاحي (Kickoff Meeting)

تُرسّخ هذه المسؤوليات رسميًا خلال الاجتماع الافتتاحي للتشغيل التجريبي، الذي يُعقد قبل تعبئة الموارد في الموقع. ويعد الحضور إلزاميًا لجميع الأفراد المخولين بتنفيذ الاختبارات أو مشاهدتها.

ويحقق الاجتماع الافتتاحي خمس نتائج غير قابلة للتفاوض:
1. إسناد جميع الأدوار الوظيفية إلى أفراد مسمّين مع بيانات الاتصال بهم على مدار 24 ساعة.
2. تجميد أرقام وثائق الاختبار المحددة وأرقام مراجعاتها المعتمدة رسميًا.
3. اعتماد التعريف الرسمي لحالة الوثيقة: "معتمدة للتنفيذ" (Approved for Execution)؛ حيث يُحظر قانونيًا تنفيذ أي وثيقة تحمل حالة "مسودة" أو "قيد المراجعة" أو "للعلم فقط" على أرض القاعة.
4. إنشاء مستودع سجل الملاحظات والعيوب الرئيسي وضبط صلاحيات القراءة والكتابة فيه بوضوح.
5. التحقق من سلسلة التصعيد في حالات الطوارئ، بما في ذلك مسؤول عزل المرافق، ومهندس أنظمة الإطفاء، ومسؤول احتواء الانسكابات الميكانيكية.

## قرارات يجب توثيقها قبل بدء الاختبار

- الكيانات المؤسسية الثلاث المشاركة، مع تبيان أي تعيين يجمع دورين.
- الأسماء، وأرقام الهواتف، والتراخيص المهنية المسندة لكل دور من الأدوار الوظيفية الخمسة.
- الشخص الوحيد المعيّن بالاسم والمخوّل بإصدار أمر تطبيق الحمل الحراري.
- إعادة التأكيد على أن كل فرد في الموقع يتمتع بسلطة إيقاف طارئ غير مقيدة.
- اعتماد حالة الموافقة الرسمية على الوثيقة التي تخول البدء بالاختبار الميداني.
