ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 5. الأسابيع التي تسبق النافذة

لا تتجاوز نافذة الحمل الحراري في قاعة البيانات عادةً بضعة أيام معدودة. أما مشروع التشغيل التجريبي الحقيقي فهو شهر التحضير المكثف الذي يحيط بتلك الأيام. ويتعامل مهندسو التشغيل التجريبي المحنكون مع شهر التحضير باعتباره المرحلة الحاسمة في المشروع، في حين لا تعدو نافذة الحرارة كونها مجرد إثبات مشهود لما جرى إعداده بدقة.

إن أي فريق اختبار يُدخل بنوك الحمل إلى قاعة غير مألوفة دون مسح استطلاعي صارم قبل تعبئة الموارد، سيهدر النصف الأول من نافذته الحرارية في تشخيص وصلات تحويل مفقودة، أو فصل قواطع وحدات توزيع الطاقة (PDU) في المنبع، أو الجدال حول تقديرات غير مؤكدة لقدرة تحمل الأرضية للأحمال.

**الجدول الزمني لمحطات ما قبل تعبئة الموارد**

| قبل 4 أسابيع | مسح وصول الموقع والمسح الإنشائي: مسار الحركة، وحمولة مصعد البضائع، والأحمال الحية للأرضية (kN/m²)، وصناديق التغذية الكهربائية، وتدقيق توصيلات المجمعات. |
| :--- | :--- |
| قبل 3 أسابيع | تدقيق المعايرة والأجهزة: التحقق من شهادات ISO 17025 لجميع أجهزة قياس القدرة، ومقاييس التدفق فوق الصوتية، ومجسات الغمر PT100، وكاميرات الأشعة تحت الحمراء. |
| قبل أسبوعين | خطة الطوارئ واعتماد طريقة الإجراء (MOP): احتواء الانسكاب الكيميائي، وإجراءات الإيقاف الطارئ (E-Stop)، وتصاريح التغذية بالطاقة الموقعة من المالك وعمليات الموقع. |
| قبل أسبوع واحد | جاهزية الأرضية والأوراق الفارغة: تجميد مراجعة الوثائق، وطباعة الأوراق الرئيسية بالحبر، وتجهيز أجهزة الاختبار بالموقع، وغسيل الدائرة الثانوية وفحصها ساكنًا. |

## تعداد المعدات واستراتيجية القطع الاحتياطية

لا تعتمد أمر استئجار المعدات نهائيًا حتى يتم توقيع جملة الادّعاء رسميًا. إن تحديد أحجام بنوك الحمل بناءً على نموذج عام يهدد بطلب طوبولوجيا خاطئة. احسب عدد المعدات مباشرة من الادّعاء المعتمد:
- **الحمل الحراري السائل (Liquid Thermal Duty)**: إجمالي الكيلوواط المحاكى عند المجمع الثانوي (على سبيل المثال: عشرة بنوك حمل قدرة كل منها 120 كيلوواط لصف بقدرة 1.2 ميغاواط).
- **التصريف لجانب الهواء (Air-Side Rejection)**: إذا كان الادّعاء يتضمن الاستقرار الحراري للمساحة البيضاء، فتأكد من احتساب حمل الهواء الحراري بالحمل البالغ 15% إلى 20% عبر وشائع مخصصة في بنك الحمل مدعومة بمراوح أو سخانات هواء مساعدة.
- **مسار الاحتياطي البارد N+1 (The N+1 Cold Spare Path)**: احرص دائمًا على توفير بنك حمل إضافي، وخراطيم ضغط عالٍ احتياطية، ومضاعفة وصلات الفصل السريع في الموقع. فتعطل لوحة تحكم في بنك حمل أو تضررها أثناء النقل حقيقة لوجستية واقعة؛ ووجود بديل احتياطي معتمد وجاهز على أرض الموقع يحافظ على الجدول الزمني لنافذة اختبار تكلفتها ملايين الدولارات.

## مسح الوصول للموقع والمسح الإنشائي

يعد مسح الموقع بوابة هندسية حرجة، وليس مجرد جولة تفقدية غير رسمية. وهو يجيب عن أربعة أسئلة إلزامية:

1. **مسار الحركة والدخول (Path-of-Travel and Ingress)**: هل يمكن للمعدات ماديًا عبور المسار من رصيف التفريغ إلى قاعة البيانات؟ قس أبعاد أبواب مصعد البضائع، وحدود وزن المصعد، وأنصاف أقطار المنعطفات في الممرات، وميول المنحدرات. وتأكد من أن مسار الوصول لا يتطلب دحرجة عجلات بنك الحمل الثقيلة فوق فواصل بلاط غير مكتملة أو ألواح أرضية مرتفعة غير محمية.
2. **الأحمال الإنشائية للأرضية (Structural Floor Loading)**: تأكد من أن الوزن الإجمالي لبنوك الحمل، والمجمعات الممتلئة بسائل التبريد، والأفراد لا يتجاوز تصنيف الحمل الحي للأرضية (يتراوح عادةً بين 12.0 kN/m² و15.0 kN/m² لقاعات البيانات الثقيلة). وتحقق من ذلك بمطابقته مع المخططات الإنشائية المعتمدة والمختومة من مهندس إنشائي. وافحص الهيكل السفلي لقواعد الأرضيات المرتفعة، وركائز التثبيت، والتدعيم الزلزالي.
3. **نقاط الربط بالبنية التحتية الكهربائية (Electrical Infrastructure Tap)**: افحص وحدات توزيع الطاقة (PDUs) أو صناديق التغذية المتفرعة من مجاري التوصيل الهوائية (busways) المغذية لصف الاختبار. وتحقق من أحجام إطارات القواطع، وإعدادات وحدات الفصل الإلكترونية (معلمات LSIG)، وتوصيلات أطراف الأطوار، وأنواع المقابس. وقارن تيار بدء التشغيل وتيار الحمل الكامل المقنن لبنك الحمل مع منحنى التنسيق الوقائي في المنبع لمنع فصل القواطع في المحطة الفرعية المغذية أثناء خطوات رفع الحمل.
4. **الواجهات الهيدروليكية (Hydraulic Interfaces)**: افحص ماديًا تفريعات مجمعات التغذية والرجوع الثانوية. وثّق أقطار الأنابيب، ونماذج صمامات العزل، وهندسة وصلات الفصل السريع (مثل سلسلة Danfoss Hansen FD83 أو وصلات ISO 16028 ذات الوجه المستوي). ولا تفترض إطلاقًا قابلية التبادل بين الوصلات؛ بل تحقق من نوع السن، وخطوته، وتوافق مادة موانع التسرب المرنة (EPDM لدوائر الغليكول والماء؛ ولا تستخدم أبدًا مطاط البونا Buna-N القياسي مع محاليل الغليكول في درجات الحرارة العالية).

يجب إصدار مذكرة مسح رسمي توثق أي مناطق يتعذر الوصول إليها، أو صمامات غير مؤكدة، أو قواطع كهربائية غير موثقة. وتتم تسوية الواجهات المادية غير الموثقة بصفتها انحرافات رسمية سابقة لتعبئة الموارد قبل أن تغادر المعدات المستودع.

## تتبع الأجهزة ومعايير المعايرة

تعتمد جميع قياسات التحقق قانونيًا على سلامة معايرة الأجهزة الميدانية. وأي قياس يُسجل بجهاز غير معاير ليس سوى رأي غير مؤكد.

يجب أن يمتلك كل جهاز ميداني يُنشر أثناء الحملة شهادة معايرة نشطة وقابلة للتتبع (وفقًا لاعتماد ISO/IEC 17025) تظل سارية طوال المدة الكاملة لنافذة الاختبار:

**معايير الدقة الدنيا للأجهزة**

| فئة جهاز القياس | معيار الدقة | المواصفة الإلزامية للنشر الميداني |
| :--- | :--- | :--- |
| محلل جودة القدرة مقياس التدفق فوق الصوتي مجسات حرارة الغمر مرسل الضغط التفاضلي كاميرا التصوير الحراري | الفئة 0.2 (0.2% FS) الفئة 0.5 (±0.5%) سلكي 4 PT100 1/3 DIN ±0.1% من كامل النطاق NETD < 40 mK؛ ±1 K | محلل معاير للقدرة الفعالة ثلاثية الأطوار والتشوه مشبك مزدوج لقناة وقت العبور؛ مسار 10D/5D. معايرة حتى ±0.05 K؛ مع معجون ناقل حراري عالٍ. مرسل بيزومقاوم (piezoresistive) معاير. مصفوفة مستوى بؤري معايرة (بحد أدنى 384×288). |

إذا انتهت صلاحية معايرة أي أداة أثناء المشروع، فيجب سحبها من الخدمة فورًا واستبدالها بأداة احتياطية معتمدة؛ إذ تبطل الشهادة منتهية الصلاحية جميع البيانات المسجلة بدءًا من تلك اللحظة فصاعدًا.

## خطة عمل الطوارئ (EAP) وتصاريح الموقع

قبل إجراء أول توصيل ميكانيكي، يجب مراجعة خطة عمل الطوارئ وتوقيعها من جميع الأطراف. ويجب أن تفصل الخطة صراحةً الإجراءات المتبعة في أربعة سيناريوهات محددة:
1. **تسريب أو انسكاب مائع ثانوي**: عزل المضخة فورًا، وسحب السائل بالتفريغ، ونشر خراطيم امتصاص واحتواء الانسكاب، ورفع التقارير البيئية.
2. **وميض قوسي أو انهيار عزل كهربائي**: فصل فوري لقاطع وحدة PDU المغذية في المنبع، وفرض طوق أمان للوميض القوسي، والتصعيد الطبي الطارئ.
3. **انفلات حراري غير خاضع للسيطرة**: تسلسل فوري لفصل الطاقة عن بنوك الحمل، وتجاوز صمام مسار الالتفاف بوحدة CDU، وإصدار أمر التدفق الأقصى لمياه التبريد بالمنشأة.
4. **إنذار سلامة الأرواح (تنشيط نظام إخماد الحريق أو كشف الدخان المبكر VESDA)**: مسارات الإخلاء، وحصر الأفراد، والتنسيق مع دوائر الإيقاف الطارئ العام (EPO) المؤتمتة.

يجب استخراج جميع تصاريح العمل المطلوبة قبل تعبئة الأدوات في الموقع:
- **تصريح التغذية بالطاقة (Energization Permit)**: الإذن بإغلاق القواطع وتزويد الأحمال المؤقتة بالكهرباء.
- **تصريح العمل الساخن (Hot Work Permit)**: مطلوب في حال التخطيط لأي عمليات لحام أو اختبارات إجهاد حراري.
- **تصريح السوائل الميكانيكية (Mechanical Fluid Permit)**: الإذن بالتوصيل بدوائر سوائل المنشأة، وتفريغ الهواء، وتدوير المائع.

## الأوراق الرئيسية المطبوعة مسبقًا وتقارير نوبات العمل

صمم واطبع جميع أوراق السجلات الرئيسية الفارغة (الفصل 16) قبل الوصول إلى الموقع. ويجب أن توضح كل ورقة بجلاء رقم خطوة الوثيقة، ومعرّف الجهاز، ونطاقات التفاوت الرقمية المتوقعة، مع ترك خلايا فارغة مخصصة للقياسات الميدانية المادية. إن إعداد أوراق التسجيل بعد بدء الاختبار يؤدي حتمًا إلى إغفال المعلمات والتدوين الانتقائي للبيانات.

اعتمد بروتوكول تقارير نوبات العمل اليومية خلال الاجتماع الافتتاحي. وتنتهي كل نوبة تشغيلية بمذكرة نوبة عمل يومية رسمية تفصل:
- مراجعة وثيقة الاختبار المحددة التي جرى تنفيذها.
- الظروف البيئية المحيطة وحالة خط الأساس للمنشأة.
- المحطات التشغيلية الرئيسية التي تم إنجازها.
- حالات التوقف غير المجدولة أو تعليق الاختبار لأسباب تتعلق بالسلامة، بما في ذلك تقييمات الأسباب الجذرية.
- البنود المسجلة حديثًا في قائمة الملاحظات وأي بنود أُعيد اختبارها وأُغلقت.
- الجدول الزمني المؤكد ووثائق الاختبار المقررة للنوبة التالية.

وإذا توقف الاختبار خلال اليوم بسبب مشكلات في منشأة المنبع أو إخفاقات ميكانيكية، فيجب مع ذلك إصدار مذكرة نوبة العمل اليومية موضحًا فيها: "لم تُنفذ أي وثائق؛ وتوقف الاختبار بسبب [السبب المحدد]". إن غياب مذكرة النوبة يخلق فجوة تدقيق لا يمكن سدها أو إصلاحها بعد مغادرة الموقع.

## قرارات يجب توثيقها قبل بدء الاختبار

- سعة بنك الحمل وتخصيص الاحتياطي البارد N+1، مطابقةً مع جملة الادّعاء.
- تقرير مسح الموقع الموقّع، متضمنًا التحقق من قدرة تحمل الأرضية والسعات الكهربائية.
- سجل معايرة الأجهزة، موضحًا الأرقام التسلسلية، ومعرّفات الشهادات، وتواريخ انتهاء الصلاحية.
- خطة عمل الطوارئ الموقّعة وجميع تصاريح العمل التشغيلية السارية.
- التأكيد على طباعة أوراق السجلات الرئيسية المادية وتجهيزها في الموقع.
