ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 6. وثائق الاختبار قبل الحرارة

لا يجوز تنفيذ أي اختبار تشغيل تجريبي حركي استنادًا إلى الذاكرة أو التعليمات الشفهية. فالاختبار الذي يُجرى دون وثيقة اختبار معتمدة مسبقًا ومفصلة خطوة بخطوة ليس سوى استعراض غير رسمي للمعدات، ولا يمكنه دعم أي شهادة إنجاز هندسية.

إن وثيقة الاختبار التي يصيغها فريق الاختبار ولم يراجعها المهندس المهني للمالك ويوقعها رسميًا ليست سوى مسودة عمل داخلية تفتقر إلى أي صفة تعاقدية ملزمة. والتنفيذ بموجب مسودة غير معتمدة يترك فريق الاختبار مكشوفًا تمامًا للنزاعات التجارية والمسؤولية القانونية في حال وقوع أي عطل في المعدات.

```
+----------------------------------------------------------------------------------------------------+
| الهرمية التوثيقية للتشغيل التجريبي |
+------------------------------------+---------------------------------------------------------------+
| 1. القوانين والمعايير الهندسية | ASHRAE 0-2019، ASHRAE 90.4، NFPA 70، IEC 60364، BSRIA BG 29. |
+------------------------------------+---------------------------------------------------------------+
| 2. المواصفات التعاقدية وأساس التصميم| CSI القسمان 23 و26، متطلبات المالك OPR، ومخططات P&ID المنفذة. |
+------------------------------------+---------------------------------------------------------------+
| 3. خطة التشغيل التجريبي (Cx Plan) | قواعد الحوكمة، بوابات المستويات، بروتوكولات الشهود، الجداول. |
+------------------------------------+---------------------------------------------------------------+
| 4. إجراءات الاختبار الوظيفي (FPT) | وثائق معتمدة مسبقًا خطوة بخطوة بنطاقات رقمية محددة بدقة. |
+------------------------------------+---------------------------------------------------------------+
| 5. أوراق السجلات الميدانية بالحبر | سجلات أرض القاعة الموقعة بالحبر؛ وملفات الحساسات الزمنية الخام.|
+------------------------------------+---------------------------------------------------------------+
```

## تشريح وثيقة الاختبار القابلة للتدقيق

يجب أن تُبنى كل وثيقة لإجراءات الاختبار الوظيفي (FPT) واختبار الأنظمة المتكاملة (IST) وفقًا لأقسام هندسية متسقة وقابلة للتدقيق:

1. **نطاق الاختبار وحدوده**: المكونات الميكانيكية والكهربائية المحددة الخاضعة للاختبار، والحدود المادية الدقيقة الفاصلة بينها وبين المعدات التشغيلية المجاورة.
2. **الوثائق المرجعية الحاكمة**: إسناد مباشر إلى مراجعة مخططات P&ID الحاكمة، والمخطط أحادي الخط الكهربائي (SLD)، واعتمادات المعدات. ويجب أن يستند كل تفاوت إلى بند تعاقدي محدد أو معيار جهة الصنع؛ فالتفاوت دون مصدر مسند مجرد رأي غير موثق.
3. **جدول الأجهزة والمعايرة**: فئات الأجهزة المحددة، وأرقامها التسلسلية، ومعرّفات شهادات المعايرة المطلوبة لتنفيذ الإجراء.
4. **بوابة التحقق من المتطلبات المسبقة**: إثبات خطي بتوقيع واعتماد جميع متطلبات المستويات السابقة (مثل فك الصناديق الساكن، وفحوصات الميجر بلا طاقة، وثبات الضغط الهيدروستاتيكي).
5. **ضوابط السلامة والحدود البيئية**: معدات الحماية الشخصية الإلزامية (PPE)، وتحديد مناطق الوميض القوسي، وتجهيز مسار احتواء الانسكابات، ومسارات التوقف الطارئ المؤكدة.
6. **تسلسل التنفيذ خطوة بخطوة**: جدول متسلسل يفصل كل إجراء يدوي، والملاحظة المادية المتوقعة، ونطاق التفاوت الرقمي المقبول، وخلايا مخصصة للبيانات المقاسة وتوقيع الشهود.
7. **شروط الإيقاف الصريحة**: حدود تشغيلية واضحة تفرض وقف الاختبار فورًا عند تجاوزها (مثل تجاوز درجة حرارة المائع الثانوي 45.0°C، أو هبوط ضغط المائع الثانوي دون 100 kPa، أو تجاوز عدم اتزان جهد طور التغذية نسبة 2.0%).

```
+----------------------------------------------------------------------------------------------------+
| هيكل خطوة وثيقة الاختبار القياسية |
+----+-----------------------+-----------------------------+--------------------+-------+------------+
|الخطوة| أمر الإجراء | النتيجة المادية المتوقعة | نطاق القبول المعتمد|القياس |التوقيع/الوقت|
+----+-----------------------+-----------------------------+--------------------+-------+------------+
|4.2 | رفع بنك الحمل إلى 50% | استقرار القدرة الفعالة | 600 kW ± 1.5% | [ ] | الأحرف: ___|
| | (الخطوة 2: 600 kW إجمالي)| ارتفاع حرارة الإمداد الثانوي | 36.0°C ± 0.5°C | [ ] | الوقت: ____ |
| | فترة الاستقرار: 45 دقيقة | نسبة إغلاق التوازن الحراري | 97.0% إلى 101.5% | [ ] | مرجع ورقة 3|
+----+-----------------------+-----------------------------+--------------------+-------+------------+
```

## تجميد مراجعات الوثائق على أرض القاعة

يحدد الاجتماع الافتتاحي للتشغيل التجريبي حالة الاعتماد المحددة المطلوبة قبل السماح بتنفيذ أي وثيقة على أرض القاعة. ولا يُسمح في قاعة البيانات إلا بالوثائق التي تحمل الختم الرسمي: **"معتمد للتنفيذ - مراجعة [X]"** (APPROVED FOR EXECUTION - REV [X]).

وإذا أظهرت المحطة الميكانيكية أثناء الاختبار ديناميكيات غير متوقعة لم تتنبأ بها الوثيقة المعتمدة، فإن تعديل الوثيقة على أرض القاعة بملاحظة بالقلم الرصاص أمر محظور تمامًا؛ إذ يتيح التعديل غير المنضبط لوثيقة الاختبار التكيف خلسةً مع ما تفعله المحطة صدفةً.

وعندما يصبح التعديل الإجرائي ضروريًا:
- يوقف قائد الاختبار العملية مؤقتًا.
- يُصاغ إشعار تغيير هندسي رسمي (ECN) يوثق الانحراف، ومبرراته الفنية، والخطوات المعدلة.
- يوقع على إشعار ECN كلٌ من قائد الاختبار، وقائد المقاول، والمهندس المهني للمالك.
- يُرفع رقم مراجعة الوثيقة (على سبيل المثال: من Rev 1.0 إلى Rev 1.1) وتُعاد طباعتها وتوزيعها.

وإذا رفض المالك إشعار ECN، يُستأنف الاختبار بموجب الوثيقة الأصلية، ويُسجل فشل المحطة في تحقيق النتيجة المتوقعة الأصلية في سجل الملاحظات والعيوب الرئيسي.

## حزمة الوثائق الإلزامية لقاعة التبريد السائل عالية الكثافة

تتطلب حملة التحقق الكاملة حزمة شاملة من الوثائق المستقلة والمنفصلة. ومحاولة دمج إجراءات تحقق تشغيلية متعددة في إجراء واحد عام ومختصر ينتج وثيقة فضفاضة تغفل حتمًا فحوصات السلامة والأداء الحرجة.

وتتطلب الحملة تسع وثائق اختبار مخصصة:

### المرحلة 1: قوائم التحقق الساكنة قبل البدء (المستويان 2 و3)
- **وثيقة 01: فك الصناديق، والمحاذاة، وضمان الجودة البصري**: التحقق من سلامة هيكل بنك الحمل، ومسارات الخراطيم، وسدادات الوصلات، والتثبيت الزلزالي.
- **وثيقة 02: فحص الميجر الكهربائي بلا طاقة وتوالي الأطوار**: اختبار مقاومة العزل (≥ 100 MΩ عند 1000V DC)، واستمرارية التأريض (≤ 0.1 Ω)، وتأكيد توالي الأطوار باتجاه عقارب الساعة A-B-C.
- **وثيقة 03: غسيل الدائرة الثانوية، وثبات الضغط الهيدروستاتيكي، وتفريغ الهواء**: التحقق من سرعة الكشط في الغسيل الكيميائي (≥ 1.5 m/s وفق معيار BSRIA BG 29/2020)، وثبات الضغط الهيدروستاتيكي (1.5× ضغط التشغيل لمدة ساعتين دون أي هبوط)، وإزالة الغازات تلقائيًا.

### المرحلة 2: اختبار الأداء الوظيفي للنظام الفردي (المستوى 4 FPT)
- **وثيقة 04: بدء التشغيل الذاتي لوحدة CDU، وخط الأساس للتدفق والضغط**: التحقق من منحنيات تسارع VFD للمضخات المغلقة، وتتبع نقطة ضبط الضغط التفاضلي يدويًا، ومقاومة النظام في الحالة الباردة.
- **وثيقة 05: التبديل الاحتياطي لمضخة CDU N+1 والتحكم الذاتي**: الفصل المادي لقاطع مضخة التشغيل الأولى؛ والتحقق من بدء التشغيل التلقائي للمضخة الاحتياطية في زمن < 1.5 s دون تكهف هيدروليكي في الدائرة.
- **وثيقة 06: حقن الإنذارات ومطابقة بيانات القياس عن بُعد**: الحقن المادي للأخطاء المحاكية (انخفاض التدفق الثانوي، انخفاض منسوب خزان التمدد، ترطيب حبل كشف التسريب) ومطابقة بيانات BMS مع الأجهزة المحلية.

### المرحلة 3: اختبار الأنظمة المتكاملة (المستوى 5 IST)
- **وثيقة 07: منحنى خط الأساس لمضخة الحالة الباردة دون حرارة**: تحديد العلاقة بين الضاغط الهيدروليكي والتدفق عبر 4 نقاط خنق يدوي مع تعطيل التحكم التلقائي لمحرك VFD.
- **وثيقة 08: سلم درجات الحمل الحراري وفترة الاستقرار للأحمال الزائدة**: تطبيق حمل حراري متدرج (25%، 50%، 75%، 100% من الحمل التصميمي، وهامش الحمل الزائد 110%) مع فترات استقرار لا تقل عن 45 دقيقة وتشغيل مستمر لمدة 4 ساعات عند الحمل الكامل.
- **وثيقة 09: الفشل العابر الديناميكي والإيقاف في حالات الطوارئ**: فصل خط التغذية الكهربائية الأولية 2N، والصمود أثناء انقطاع مياه التبريد الأولية، وتسلسل الإيقاف المنظم وفصل الطاقة.

## مبدأ "وثيقة واحدة، توقيع واحد"

تقف كل وثيقة في هذه الحزمة بصفتها مستندًا تعاقديًا مستقلًا يمتلك كتلة توقيع مخصصة خاصة به. ودمج منحنى مضخة باردة ناجح مع خطوة إجهاد حراري فاشلة في توقيع مشترك واحد يخلق سجلًا ملتبسًا باطلًا في صميمه.

يجب أن يصدر عن كل وثيقة حكم قاطع لا لبس فيه: **ناجح (PASS)**، أو **فاشل (FAIL)**، أو **لم يُنفّذ (NOT EXECUTED)**. وأي فشل لم تتم تسويته داخل وثيقة ما يُنشئ فورًا قيدًا جديدًا في سجل الملاحظات والعيوب الرئيسي.

## قرارات يجب توثيقها قبل بدء الاختبار

- القائمة الكاملة لجميع وثائق الاختبار التسع، بأرقام مراجعات مجمدة وأختام اعتماد موقّعة.
- أرقام الوثائق التعاقدية التي تدعم كل تفاوت رقمي ونطاق قبول.
- مسار إشعار التغيير الهندسي (ECN) الرسمي للتعامل مع المراجعات الميدانية.
- التأكيد القاطع على عدم وجود أي وثيقة اختبار في حالة "مسودة".
