ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 7. الساكن، بلا طاقة

مرحلة التحقق الساكن الخالي من الطاقة هي المرحلة التي يؤسس فيها مشروع التشغيل التجريبي ركائز السلامة لجميع الاختبارات الديناميكية اللاحقة. وهي أيضًا المرحلة التي يميل المقاولون إلى ضغطها واختصارها بشدة عند تأخر شحن المعدات وتوريدها.

إن التهاون في المرحلة الساكنة لتعويض الوقت الضائع في الجدول الزمني يمثل مخاطرة تشغيلية غير مقبولة. فحلقة مانع تسرب دائرية (O-ring) مقطوعة في وصلة فصل سريع، أو موصل كابل كهربائي مضغوط، أو جيب هوائي لم يُفرّغ، أو طور كهربائي معكوس، ستتسبب حتمًا في إيقاف غير مجدول أثناء الاختبارات الديناميكية—وهي طريقة أشد خطرًا وأعلى تكلفة بكثير لاكتشاف عيوب التركيب.

في الهرمية العالمية للتشغيل التجريبي، يمثل هذا العمل **المستوى 2 (الاستلام وضمان الجودة الساكن)** و**المستوى 3 (فحوصات ما قبل التشغيل وبدء التشغيل)**. ويجب إدراجهما تحت تبويبات تلك الشهادات حصرًا، ولا يجوز إطلاقًا تسميتهما خطأً باختبارات قبول المصنع للمستوى 1.

![توازن هيدروليكي للمجمع متعدد الرفوف](../figures/fig-04-multi-rack-manifold-hydraulics.png)

## فك الصناديق، والفحص البصري، والوصلات الميكانيكية

يجب جرد وتدقيق كل قطعة معدات تُورد إلى قاعة البيانات ومطابقتها مع قائمة التعبئة:
- **فحص الهيكل والعجلات**: افحص هياكل بنوك الحمل للتأكد من خلوها من أي تشوهات ناتجة عن الشحن، أو وصلات تثبيت هيكلية مفكوكة، أو عجلات تالفة قد تضر بتوزيع الأحمال على الأرضية.
- **وصلات الفصل السريع (Quick-Disconnect Couplings)**: افحص كل وصلة فصل سريع ثانوية (مثل وصلات Danfoss Hansen FD83 أو وصلات ISO 16028 ذات الوجه المستوي الخالية من التقطير). وتأكد من أن أطواق قفل الوصلات تتعشق بسلاسة ودون احتكاك وتآكل تآكلي. وافحص موانع التسرب المرنة الداخلية المصنوعة من EPDM تحت العدسة المكبرة للتأكد من خلوها من أي قطوع، أو ثقوب دقيقة، أو زوائد تصنيعية. ولا تستخدم إطلاقًا شحومًا بترولية على موانع تسرب EPDM؛ بل استخدم فقط مواد تشحيم سيليكونية معتمدة أو متوافقة مع مائع النظام.
- **مجموعات الخراطيم**: تحقق من بطاقات بيانات الخراطيم. ويجب أن تكون جميع الخراطيم الثانوية المرنة مصنوعة من مطاط صناعي مقوى بجدائل سلكية أو بولي تترافلورو إيثيلين (PTFE) مقوى، ومصنفة لتحمل ما لا يقل عن 1.5× أقصى ضغط تشغيل مسموح به للدائرة الثانوية، ومعتمدة للتشغيل المستمر عند درجة حرارة 70°C. وافحص أنصاف أقطار الانحناء لضمان عدم انثناء أي خرطوم بدرجة تقل عن الحد الأدنى المسموح به من جهة الصنع.

## العزل الكهربائي الخالي من الطاقة وفحوصات الأمان

تُجرى جميع عمليات التحقق الكهربائي في هذه المرحلة مع فصل الدوائر المغذية في المنبع وعزلها بقفل وبطاقة تحذيرية (LOTO)، وتأكيد خلوها من الجهد باستخدام كاشف جهد معتمد ومختبر:

### 1. مقاومة العزل (اختبار الميجر)
باستخدام جهاز فحص عزل معاير، طبّق جهدًا مستمرًا قدره 1000V DC لمدة 60 ثانية متواصلة بين:
- الطور A والطور B، والطور B والطور C، والطور C والطور A.
- كل موصل طور منفردًا إلى نقطة تأريض المعدات (PE).
- الموصل المحايد (إن وُجد) إلى نقطة تأريض المعدات.

**معيار القبول**: يجب أن تتجاوز مقاومة العزل حد **100.0 MΩ** كحد أدنى. وأي قراءة تقل عن 20.0 MΩ تشير إلى تسرب للرطوبة أو تدهور خطير في العزل، وتعد مانعًا قاطعًا يحظر إمداد المعدة بالكهرباء.

### 2. اختبار استمرارية ربط التأريض
باستخدام مقياس ميكرو-أوم معاير، قس المقاومة بين طرف تأريض هيكل بنك الحمل، وإطارات عناصر التسخين الداخلية، وقضيب التأريض الرئيسي للمنشأة (MGB).

**معيار القبول**: يجب ألا تتجاوز مقاومة ربط التأريض **0.1 Ω**. إن ضعف اتصال التأريض يخلق خطر جهد تلامس مميت في حال حدوث انهيار في العزل أثناء الاختبارات التي تستهلك عدة ميغاواطات.

### 3. التحقق من توالي الأطوار واتجاه الدوران
قبل توصيل كابلات قدرة بنك الحمل بوحدة توزيع الطاقة (PDU) أو صندوق التفريع، قس توالي الأطوار عند مقبس التغذية باستخدام مقياس توالي أطوار معتمد.

**معيار القبول**: يجب أن يكون توالي الأطوار باتجاه عقارب الساعة حصرًا ($L_1 \to L_2 \to L_3$ / $A \to B \to C$).

> **ملاحظة أمان حرجة للمضخات**: في قاعات مراكز البيانات المبردة سائلًا، تكون المضخات الثانوية لوحدة CDU عادةً مضخات طاردة مركزية ذات محركات محكمة الإغلاق ومغمورة (canned motor pumps). وإذا طُبّق توالي أطوار معكوس ($A \to C \to B$)، فسيدور محرك المضخة إلى الخلف. وإن دافعة طاردة مركزية تدور بالاتجاه المعاكس لا تولد أي ضاغط ديناميكي تقريبًا، وتسبب اضطرابًا وتكهفًا هيدروليكيًا عنيفًا في المائع، ويمكن أن تدمر مدحرجات الدفع الميكانيكية في غضون دقائق معدودة. يجب أن تسجل خلية توالي الأطوار في الورقة 1 دورانًا مؤكدًا باتجاه عقارب الساعة؛ وإن بقيت فارغة، يُحظر إمداد النظام بالطاقة حظرًا قاطعًا.

## الغسيل الهيدروليكي للدائرة الثانوية، وثبات الضغط، وتفريغ الهواء

يجب أن تخضع دائرة المائع التي تربط وحدة CDU، ومجمعات التوزيع، وبنوك الحمل لإعداد صارم يسبق التشغيل التجريبي:

### 1. غسيل الأنابيب قبل التشغيل (معيار BSRIA BG 29/2020)
لا تقم بتدوير المائع إطلاقًا عبر دائرة ثانوية حديثة التركيب مباشرة إلى قنوات التسخين في بنك الحمل أو المبادل الحراري لوحدة CDU. بل يجب أولًا غسيل الدائرة الثانوية عبر حلقات التِفافية مؤقتة (bypass loops) بسرعة كشط لا تقل عن **1.5 m/s** لإزالة قشور البناء، وخبث اللحام، ومخلفات الأنابيب. ونظّف المصافي المدمجة مرارًا وتكرارًا حتى تتطابق أعداد الجسيمات مع معايير النظافة ISO 4406 (المستوى 16/14/11 عادةً).

### 2. اختبار ثبات الضغط الهيدروستاتيكي
بمجرد غسيل الدائرة وتوصيلها، يُضغط النظام الثانوي بالكامل—بما في ذلك جميع المجمعات، والخراطيم المرنة، والمبادلات الحرارية الداخلية لبنوك الحمل—بالماء أو بمحلول بروبيلين غليكول 25% حتى **1.5× أقصى ضغط تشغيل مسموح به (MAOP)** (يتراوح عادةً بين 6.0 بار و9.0 بار لدوائر مراكز البيانات الثانوية القياسية).

**معايير القبول**:
- يجب الحفاظ على الضغط دون انقطاع لمدة **ساعتين (2.0) كحد أدنى**.
- يجب أن يُظهر التسجيل الرقمي للضغط بأجهزة معايرة انعدام أي هبوط في الضغط (ΔP ≤ 0.0 bar)، مع مراعاة تأثيرات التمدد الحراري للمائع.
- يجب فحص كل وصلة ميكانيكية، ومحول مسنن، ووصلة فصل سريع بصريًا باستخدام ورق امتصاص أبيض نظيف. ومعدل التسريب المسموح به هو **صفر قطرة في الدقيقة**.

### 3. التنفيس الشامل وإزالة الغازات تحت التفريغ
تُعد الفقاعات الدقيقة للهواء المحتبس سببًا رئيسيًا للشذوذ في نتائج التشغيل التجريبي. فالهواء المحتبس داخل قنوات المبادلات الحرارية يشكّل حواجز عازلة تخفض ظاهريًا معاملات انتقال الحرارة، بينما يؤدي مرور الفقاعات عبر مقاييس التدفق فوق الصوتية إلى تشويه إشارات وقت العبور الصوتية.

شغّل صمامات تنفيس الهواء الأوتوماتيكية عند النقاط العليا ومزيل الغازات بالتفريغ الثانوي حتى تصبح النظارات الزجاجية خالية تمامًا من الرغوة وتهبط مستويات الأكسجين المذاب ضمن الحدود المقررة.

## تدقيق حجم المائع

احسب إجمالي مخزون المائع الثانوي لنظام الاختبار ووثقه بدقة على الورقة 1:

$$V_{\text{total}} = V_{\text{CDU\_internal}} + \sum (V_{\text{manifold}}) + \sum (V_{\text{hoses}}) + \sum (V_{\text{load\_banks}})$$

إن توثيق كتلة المائع المادية (M_fluid = ρ · V_total) أمر ضروري ولا غنى عنه للتحقق من حسابات القصور الذاتي الحراري المطلوبة أثناء اختبار الأنظمة المتكاملة في المستوى 5.

## التنسيق الوقائي الكهربائي في المنبع

تتبّع مسار التوزيع الكهربائي صعودًا من صندوق تفريع بنك الحمل إلى وحدة PDU في الصف وحتى محول المحطة الفرعية في المنبع. ودقق إعدادات وحدات فصل القواطع:
- تأكد من ضبط وحدات الفصل الإلكترونية (LSIG) بحيث تكون قيمة القطع اللحظي (I_i) والتأخير لفترة قصيرة (I_sd) منسقة أعلى من خصائص تيار البدء للمحولات الداخلية لبنك الحمل أو وحدات التحكم في سخانات الثايرستور (SCR).
- تأكد من ضبط عتبات إنذار الأعطال الأرضية بشكل صحيح بحيث لا يؤدي التسرب السعوي المتبقي من مرشحات التوافقية إلى فصل قاطع التغذية الرئيسي أثناء الخطوة الأولى من تطبيق الحرارة.

## بوابة المتطلبات الساكنة المسبقة

تختتم المرحلة الساكنة بمراجعة رسمية للورقة 1. ويجب وضع علامة **ناجح (PASS)** بالحبر على كل مربع اختيار، أو إرفاق قيد عيب هندسي رسمي في قائمة الملاحظات. وإذا بقي أي عيب مفتوح في العزل الكهربائي، أو ربط التأريض، أو توالي الأطوار، أو اختبار ثبات الضغط الهيدروستاتيكي، تُغلق بوابة المشروع فورًا؛ ولا يجوز إمداد النظام بأي طاقة حركية.

## قرارات يجب توثيقها قبل بدء الاختبار

- سجل فحص فك الصناديق، موثقًا فيه تعداد جميع الوصلات وتدقيق موانع التسرب المادية.
- قيم مقاومة العزل والتأريض المعتمدة بمقياس الميجر، الموقعة من المهندس الكهربائي (PE).
- توالي الأطوار المؤكد باتجاه عقارب الساعة، والموقّع بالحبر.
- شهادة اختبار ثبات الضغط الهيدروستاتيكي المشهودة (ضغط الاختبار، مدة الثبات، انعدام الهبوط).
- الحجم الإجمالي المحسوب للمائع الثانوي (V_total).
- إعدادات قواطع PDU في المنبع وتدقيق التنسيق الوقائي.
