ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 8. نظام واحد في كل مرة

إن التحقق الديناميكي مع وجود أنظمة متعددة مترابطة تحت الحمل الحراري مرحلة لاحقة متكاملة. أما هذه المرحلة فمخصصة للتحقق من آلة واحدة في كل مرة، وتنفيذ منطق التشغيل الدقيق المحدد في وثيقة الاختبار المستقلة الخاصة بها، بينما تظل جميع الأنظمة المجاورة في حالة سكون.

في الهرمية العالمية للتشغيل التجريبي، يمثل هذا العمل **المستوى 4: اختبار الأداء الوظيفي (Level 4 FPT)**. وهو يثبت الحماية الذاتية، وحلقات التحكم في التعديل، والإنذارات المادية للآلات الفردية قبل تعريضها لإجهاد حراري يبلغ عدة ميغاواطات. وإن إدراج اختبار النظام الفردي تحت المستوى 5 لاختبار الأنظمة المتكاملة لمجرد أن المعدات تقع ماديًا داخل قاعة البيانات يُعد خطأً توثيقيًا جسيمًا.

![مخطط P&ID الهيدروليكي لوحدة CDU](../figures/fig-02-cdu-hydraulic-pandid.png)

## التحقق الذاتي من وحدة توزيع سائل التبريد (CDU)

تُعد وحدة توزيع سائل التبريد (CDU) الواجهة الهيدروليكية الحرجة الفاصلة بين نظام مياه المنشأة الأولي (FWS) ونظام تبريد تكنولوجيا المعلومات الثانوي (TCS). وقبل تطبيق أي حمل حراري بواسطة بنوك الحمل، يجب أن تثبت وحدة CDU قدرتها على التحكم في دوران المائع ذاتيًا بموجب الوثيقتين 04 و05.

### 1. بدء تشغيل المضخة، وتعديل محرك التردد المتغير (VFD)، والبدء السلس
زوّد المضخات الثانوية لوحدة CDU بالطاقة مع عزل الدائرة الأولية للمنشأة. ونفّذ دورات بدء وإيقاف متحكم بها:
- تأكد من أن محركات التردد المتغير (VFDs) تزيد سرعة المضخات الطاردة المركزية المغمورة والمغلقة (canned pumps) بسلاسة عبر منحنى التسارع المضبوط (يتراوح عادةً بين 10 و15 ثانية) دون إحداث قفزات حادة في التيار الكهربائي أو طفرات موجية هيدروليكية.
- تحقق من التجاوز اليدوي للتردد: قد محركات VFD عبر كامل نطاق تشغيلها (من 30.0 Hz إلى 50.0/60.0 Hz) وسجل تيار المحرك، ومعامل القدرة، وبصمات اهتزاز المدحرجات.
- **انزياح كثافة المائع ومنحنيات المضخة في الحالة الباردة**: في هذه المرحلة الفردية الباردة (عند درجة حرارة المائع 20.0°C)، تكون كثافة محلول بروبيلين غليكول 25% (PG25) حوالي ρ ≈ 1030 kg/m³. وحين يسخن المائع لاحقًا إلى درجات حرارة التشغيل (45.0°C إلى 50.0°C)، تنخفض كثافته إلى ρ ≈ 1018 kg/m³. ويؤثر هذا الانزياح في الكثافة مباشرةً على العلاقة بين الضغط التفاضلي ΔP والضاغط الهيدروليكي $H = \frac{\Delta P}{\rho g}$، واستهلاك قدرة المحرك. وتوثيق خط الأساس البارد عند 1030 kg/m³ هو الأساس الحاكم لمعايرة المضخة وحسابات التدفق الكتلي بدقة.

### 2. التبديل التلقائي لمضخة الدائرة الثانوية N+1
تعتمد وحدات CDU الحديثة عالية الكثافة طوبولوجيا ضخ ثانوي N+1 (على سبيل المثال: مضختان بسعة 100% لكل منهما: المضخة P-1A أساسية والمضخة P-1B احتياطية). ويجب التحقق من منطق التبديل التلقائي عبر محاكاة مادية للفصل:
- شغّل المضخة P-1A عند سرعة 100% الاسمية مع ضبط الدائرة عند تدفق التشغيل التصميمي.
- حاكِ عطلًا كهربائيًا عبر فتح قاطع دائرة التحكم لعاكس P-1A أو إطلاق مدخل الأعطال الرقمي الخاص به.
- **معايير القبول**:
 - يجب أن تكتشف وحدة التحكم المحلية لوحدة CDU العطل، وتسجل إنذارًا حرجًا، وتصدر أمر بدء التشغيل للمضخة الاحتياطية P-1B في زمن قدره ≤ 500 ms.
 - يجب أن تتسارع المضخة الاحتياطية P-1B إلى سرعة التشغيل الكاملة وتستعيد الضغط التفاضلي الثانوي في زمن قدره ≤ 1.5 s.
 - يجب أن ينغلق صمام عدم الرجوع (check valve) عند طرد المضخة P-1A بإحكام دون صدمة هيدروليكية عنيفة (يجب ألا تتجاوز نبضة المطرقة المائية الذروية ± 50 kPa).
 - يجب ألا يهبط الضغط التفاضلي للدائرة الثانوية دون الحد الأدنى لمنع التكهف (100 kPa)، مما يضمن تدفقًا مستمرًا عبر بنوك الحمل دون إطلاق إنذارات حرارية كاذبة.

### 3. تتبع صمام التحكم في درجة الحرارة التعديلي (TCV)
ينظم صمام التحكم في درجة الحرارة للدائرة الأولية (TCV-101، وهو عادة صمام كروي تعديلي ثنائي أو ثلاثي المسالك بمشغل إلكتروني) تدفق مياه التبريد الأولية للمنشأة عبر المبادل الحراري الصفائحي (PHE-101) للحفاظ على درجة حرارة الإمداد الثانوي:
- قد المشغل عبر كامل نطاق التحكم باستخدام مصدر معايرة 0–10V DC أو 4–20 mA.
- تحقق من أزمنة الفتح والإغلاق الكاملين ومطابقتها مع مواصفات جهة الصنع (عادةً τ ≤ 30 s).
- تحقق من وضع الأمان عند فقدان طاقة التحكم (Fail-safe): يجب أن يستقر الصمام TCV-101 في وضع الفتح الميكانيكي الكامل (تدفق أولي 100%) أو يثبت على آخر موضع له وفقًا للتصميم المعتمد للمنشأة.
- تحقق من سلامة إحكام قفل المقعد: عند إصدار أمر إغلاق الصمام بنسبة 100%، تأكد من هبوط التدفق الأولي إلى الصفر (فئة التسريب ANSI/FCI 70-2 الفئة IV أو أفضل).

### 4. صمام الالتفاف الثانوي للضغط التفاضلي (BPV)
افحص صمام الالتفاف التعديلي BPV-201 المركب عبر خطي التغذية والرجوع الثانويين. وتأكد من أنه مع خنق صمامات موازنة المجمعات في اتجاه المصب، يفتح صمام BPV بسلاسة للحفاظ على ضاغط مضخة ثابت، مما يمنع انغلاق المضخة على رأس مسدود (dead-heading).

## مطابقة بيانات نظام إدارة المباني (BMS) مع الأجهزة الميدانية نقطة بنقطة

لا تفترض أبدًا أن القيمة المعروضة على شاشة نظام إدارة المباني (BMS) أو شاشة واجهة المشغل (HMI) لوحدة CDU تعكس الواقع المادي بدقة. بل يجب أن تخضع كل نقطة قياس عن بُعد محددة في ادّعاء المشروع لمطابقة مادية من نقطة إلى نقطة مقابل أجهزة مرجعية ميدانية معايرة:

```
+----------------------------------------------------------------------------------------------------+
| تدقيق معايرة بيانات القياس عن بُعد نقطة بنقطة |
+---------------------+-------------------+---------------------+------------------+-----------------+
| نقطة القياس عن بُعد | قراءة BMS / HMI | المرجع الميداني المعاير| الفرق المسموح به| حكم التدقيق |
+---------------------+-------------------+---------------------+------------------+-----------------+
| حرارة الإمداد الثانوي| 40.12 °C | 40.08 °C (PT100) | ± 0.30 K | ناجح (PASS) |
| حرارة الرجوع الثانوي| 50.25 °C | 50.15 °C (PT100) | ± 0.30 K | ناجح (PASS) |
| معدل التدفق الثانوي | 115.4 m³/h | 116.1 m³/h (فوق صوتي)| ± 2.0% | ناجح (PASS) |
| ضغط الإمداد الثانوي | 285.0 kPa | 282.5 kPa (مقياس) | ± 10.0 kPa | ناجح (PASS) |
| ضغط الرجوع الثانوي | 115.0 kPa | 118.0 kPa (مقياس) | ± 10.0 kPa | ناجح (PASS) |
| منسوب خزان التمدد | 68.0 % | 67.5 % (نظارة زجاجية)| ± 3.0 % | ناجح (PASS) |
+---------------------+-------------------+---------------------+------------------+-----------------+
```

وإذا تجاوز التباين التفاوت المسموح به، فيجب إعادة معايرة إزاحة الحساس أو استبدال الحساس بالكامل. ولا تعدل أبدًا نطاق التفاوت المقبول ليتناسب مع حساس منحرف القراءة.

## الحقن المادي لإنذارات الأجهزة

يجب التحقق من الإنذارات عبر الحقن المادي في الأجهزة ذاتها. إن محاكاة إنذار بتعديل نقطة ضبط برمجية في ملف إعدادات أو تبديل بت (bit) رقمي في محطة عمل هندسية أمر غير مقبول على الإطلاق. فالمحاكاة البرمجية تثبت أن البرنامج قادر على قراءة متغير، لكنها لا تثبت أن الحساس المادي، والأسلاك الميدانية، ومرحلات الفصل تعمل في ظل ظروف العالم الحقيقي.

نفّذ اختبارات الإنذارات المادية بموجب الوثيقة 06:
- **إنذار انخفاض التدفق الثانوي**: اخنق صمام العزل اليدوي على خط التغذية الثانوي تدريجيًا حتى يسجل مقياس التدفق الكهرومغناطيسي هبوط التدفق دون عتبة الفصل. وتأكد من أن وحدة التحكم في CDU تطلق بوق الإنذار المحلي، وتضيء المصباح الوامض الأحمر، وترسل إنذار Modbus/BACnet عاجلًا إلى نظام BMS المركزي، وتفصل مرحل التعشيق التبادلي لبنك الحمل.
- **انخفاض منسوب السائل في خزان التمدد**: اضغط يدويًا على ذراع اختبار العوامة المغناطيسية لخزان التمدد حتى نقطة القطع الدنيا. وتأكد من أن وحدة CDU تنبه المشغل، وتقفل السخانات الكهربائية، وتصدر أمر تشغيل مضخة التعويض التلقائي للماء.
- **كشف تسريب سائل الدائرة الثانوية**: ضع 5 مل من الماء منزوع المعادن عبر حبل كشف التسريب الخارجي الموضوع أسفل توصيلات أنابيب CDU وصينية المجمع. وتأكد من استجابة وحدة كشف التسريب في زمن < 2.0 s، وعرضها لموقع التسريب بدقة، وإرسالها إنذارًا حرجًا يستلزم إعادة الضبط اليدوي إلى نظام BMS الإشرافي.

```
+----------------------------------------------------------------------------------------------------+
| الأحكام الثلاثة المحتملة لتدقيق الإنذار |
+-------------------+--------------------------------------------------------------------------------+
| 1. ناجح (PASS) | حُقن الإنذار ماديًا عند الحساس؛ المُنبه المحلي نشط؛ سجل نظام BMS الحدث بختم |
| | زمني وتوصيف صحيحين؛ نُفذ إجراء التعشيق التبادلي وفصل الطاقة بنظافة. |
+-------------------+--------------------------------------------------------------------------------+
| 2. فاشل (FAIL) | حُقن الإنذار لكن الحساس فشل في الرصد؛ التأخير تجاوز التفاوت؛ مرحل التعشيق |
| | لم يفصل؛ يُسجل فورًا في سجل الملاحظات والعيوب الرئيسي. |
+-------------------+--------------------------------------------------------------------------------+
| 3. لم يُثبَت | تفتقر المعدة إلى الحساس المادي أو الأسلاك أو السجل البرمجي لإطلاق هذا الإنذار. |
| (NOT DEMONSTRATED)| يُسجل صراحة بصفة "لم يُثبَت" على الورقة 2. ولا يُسجل "ناجح" إطلاقًا. |
+-------------------+--------------------------------------------------------------------------------+
```

وإذا تعذر إثبات إنذار معين بسبب إغفال الأجهزة أثناء مرحلة الإنشاء والتركيب، فيجب تسجيل السطر في الورقة 2 بصفة **لم يُثبَت (NOT DEMONSTRATED)**. وإن تسجيل إنذار لم يُختبر بصفة "ناجح" استنادًا إلى أن "المورّد وعد بأن المنطق البرمجي يعمل" يمثل خرقًا مهنيًا جسيمًا.

## بوابة المتطلبات المسبقة للمستوى 4

يختتم اختبار الأداء الوظيفي للمستوى 4 عندما يتم تنفيذ وتوقيع جميع وثائق النظام الفردي بالكامل. ويجب حل أي إخفاق في حقن الإنذارات، أو حساس غير معاير، أو صمام تحكم متذبذب، وإعادة اختباره رسميًا قبل أن تنتقل المنشأة إلى مرحلة الاختبارات الحرارية متعددة الأنظمة.

## قرارات يجب توثيقها قبل بدء الاختبار

- سجلات البدء السلس لمضخات CDU وتتبع تردد محركات VFD.
- سجلات التبديل التلقائي المشهودة لمضخة الدائرة الثانوية الاحتياطية N+1 (زمن التبديل ≤ 1.5 s).
- سجل مطابقة ومعايرة بيانات القياس عن بُعد نقطة بنقطة عبر جميع نقاط المراقبة الحرجة.
- سجل الحقن المادي للإنذارات، موضحًا جميع البنود الناجحة والفاشلة والتي لم يتم إثباتها.
- تأكيد توقيع واعتماد جميع متطلبات المستوى 4 المسبقة قبل فتح أعمال المستوى 5.
