ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 9. نافذة الحرارة

نافذة الحمل الحراري هي المرحلة التي تحظى بأكبر قدر من اهتمام وتصوير أصحاب المصلحة. لكنها ليست المشروع بأكمله؛ بل هي التتويج المستحق الذي تم كسبه عبر التنفيذ المنضبط للفصول السابقة.

في الإطار العالمي للتشغيل التجريبي، يمثل هذا العمل **المستوى 5: اختبار الأنظمة المتكاملة (Level 5 IST)**. ومسؤوليتك خلال هذه النافذة هي تنفيذ وثائق الاختبار الديناميكي المعتمدة في تسلسل صارم، والحفاظ على فترات استقرار منضبطة، وتسجيل بيانات القياس عن بُعد بدقة متناهية، وفرض معايير الإيقاف فورًا عند تجاوز أي عتبة. وهي ليست بأي حال فرصة لارتجال إجراءات اختبار جديدة في الموقع.

![منحنيات المضخة في الحالة الباردة مقابل الساخنة](../figures/fig-03-pump-curves-cold-vs-hot.png)

## وثيقة 07: منحنى خط الأساس لمضخة الحالة الباردة دون حرارة

قبل إدخال الطاقة الحرارية، يجب عليك تنفيذ الوثيقة 07 لإنشاء خط الأساس للمقاومة الهيدروليكية للدائرة الثانوية.

### لماذا نحدد خط الأساس قبل تطبيق الحرارة؟
يُظهر مائع نقل الحرارة الثانوي—وهو عادةً محلول بروبيلين غليكول 25% (PG25) أو ماء معالج منزوع المعادن—تغيرًا وانزياحًا ملحوظًا في اللزوجة والكثافة عبر نطاق درجات حرارة تشغيله:
- عند درجة حرارة 20.0°C، تكون اللزوجة الكينماتية لمحلول PG25 حوالي $\nu ≈ 2.45 mm²/s$ (μ ≈ 2.50 cP) وتكون كثافته حوالي ρ ≈ 1030 kg/m³.
- وعند درجة حرارة 50.0°C، تنخفض لزوجته الكينماتية بأكثر من 50% لتصل إلى $\nu ≈ 1.15 mm²/s$ (μ ≈ 1.10 cP) وتتراجع كثافته إلى ρ ≈ 1018 kg/m³.

يقلل هذا الانخفاض في اللزوجة من إجهاد القص على جدران الأنابيب ومن المقاومة الاحتكاكية المضطربة؛ مما يجعل هبوط الضغط عبر مجمعات التوزيع الثانوية ووصلات الفصل السريع ينخفض انخفاضًا ملموسًا عند 50°C مقارنة بـ 20°C لمعدل التدفق الحجمي نفسه.

وإذا لم تحدد خط الأساس للمقاومة الهيدروليكية في الحالة الباردة، فلن تتمكن من فصل المقاومة الاحتكاكية للأنابيب عن تأثير ترقق المائع وانخفاض لزوجته بالحرارة. وإذا حدث خلل في التدفق لاحقًا تحت الحمل الحراري الكامل، فلن يتمكن المدقق من تحديد ما إذا كان السبب ناجمًا عن تآكل دافعة المضخة، أو انسداد في الأنابيب، أو مجرد التغير الحراري في خصائص المائع.

### بروتوكول التنفيذ للورقة 6
1. **قفل تعديل محرك التردد المتغير (VFD)**: اقفل المضخة الثانوية لوحدة CDU في وضع التجاوز اليدوي للتردد عند 50.0 Hz (أو 60.0 Hz التردد الاسمي التصميمي). ويجب التأكد من تعطيل التتبع التلقائي للضغط التفاضلي.
2. **منحنى الخنق رباعي النقاط**: اخنق صمام الموازنة الثانوي الرئيسي تدريجيًا لإنشاء أربع نقاط تشغيل هيدروليكية متميزة:
 - النقطة 1: صمام مفتوح بالكامل 100% (التدفق الأقصى).
 - النقطة 2: نقطة ضبط مكافئة لتدفق 80%.
 - النقطة 3: نقطة ضبط مكافئة لتدفق 60%.
 - النقطة 4: نقطة ضبط مكافئة لتدفق 40%.
3. **تسجيل الضاغط مقابل التدفق**: في كل نقطة، سجّل التدفق الحجمي Q باستخدام مقياس التدفق فوق الصوتي، والضغط التفاضلي ΔP عبر المضخة وعبر المجمع الثانوي.
4. **معيار القبول**: يجب أن يتطابق المنحنى المقاس في الحالة الباردة مع منحنى المضخة المعتمد من الشركة المصنعة في حدود ± 5.0%. ويجب أن تظل درجة حرارة المائع مستقرة ضمن ± 0.5 K طوال فترة الاختبار.

![سلم الحمل الحراري المتكامل وفترة الاستقرار](../figures/fig-05-thermal-ladder-and-dwell.png)

## وثيقة 08: سلم درجات الحمل الحراري متعدد المستويات

بمجرد اعتماد وتوقيع خط الأساس الهيدروليكي البارد، يبدأ تطبيق الحمل الحراري بموجب الوثيقة 08. وسلم الحمل الحراري تسلسل تصاعدي مدروس صُمم للتحقق من استقرار توزيع طاقة المنشأة، والمبادلات الحرارية لوحدة CDU، ودائرة مياه التبريد الأولية، وإدارة هواء المساحة البيضاء عند كل درجة من درجات الحمل.

**معلمات مراحل سلم الحمل الحراري**

| المرحلة | الحمل الحراري | الكيلوواط | الحد الأدنى للاستقرار | هدف الاستقرار الحراري | الورقة المرجعية |
| :--- | :--- | :--- | :--- | :--- | :--- |
| 1 | درجة 25% | 300 kW | 45 دقيقة | تتبع أولي لصمام TCV | الورقة 3 (نسخة 1) |
| 2 | درجة 50% | 600 kW | 45 دقيقة | توازن الحمل الجزئي | الورقة 3 (نسخة 2) |
| 3 | درجة 75% | 900 kW | 45 دقيقة | تدقيق الانزياح المائي | الورقة 3 (نسخة 3) |
| 4 | درجة 100% | 1200 kW | نقع حراري 4.0 ساعات | توازن الحمل الكامل | الورقة 3 (نسخة 4) |
| 5 | درجة 110% | 1320 kW | 60 دقيقة | اختبار إجهاد الحمل الزائد | الورقة 3 (نسخة 5) |

### معيار فترة الاستقرار لتحقيق التوازن الحراري
لا تنتقل إطلاقًا إلى خطوة الحمل التالية استنادًا إلى الوقت المنقضي فقط. ولا تُعتبر مرحلة الحمل مكتملة إلا عندما يحقق النظام **توازنًا حراريًا** مؤكدًا:

$$\left| \frac{dT_{\text{supply}}}{dt} \right| \le 0.20\,\text{K} \text{ على مدار نافذة متواصلة مدتها 10 دقائق}$$

وإذا كانت درجة حرارة الإمداد الثانوي لا تزال في تصاعد أو تذبذب بسبب تردد صمام التحكم (hunting)، فيجب تمديد فترة الاستقرار (dwell). فالانتقال إلى درجة حرارة أعلى مع وجود حلقة تحكم غير مستقرة يضاعف الاضطراب الحراري ويهدد بفصل قواطع الأمان لارتفاع درجة الحرارة.

### تسوية توازن المحتوى الحراري (الإنتالبي)
في كل خطوة حرارية، قارن الطاقة الكهربائية الفعالة المستهلكة مع الحمل الحراري الممتص بواسطة المائع الثانوي:

$$Q_{\text{liquid}} = \dot{m} \cdot c_p(T_{\text{bulk}}) \cdot (T_{\text{return}} - T_{\text{supply}})$$

حيث:
- ṁ = ρ · Q هو معدل التدفق الكتلي (kg/s).
- c_p هي السعة الحرارية النوعية لمحلول PG25 مقاسة عند درجة الحرارة المتوسطة للمائع (kJ/kg·K).
- P_elec هي القدرة الفعالة ثلاثية الأطوار المقاسة بواسطة مقياس القدرة المرجعي من الفئة 0.2 (kW).

**معيار القبول**: يجب أن تحافظ نسبة إغلاق توازن المحتوى الحراري $\eta = \frac{Q_{\text{liquid}}}{P_{\text{elec}}}$ على النطاق التالي:

$$97.0\% \le \eta \le 101.5\%$$

إن هبوط نسبة الإغلاق دون 97.0% يشير إما إلى خطأ قياس جسيم (مثل تقدير غير دقيق لكثافة المائع، أو تركيز خاطئ للغليكول، أو مقاييس تدفق غير مضبوطة) أو فقد حراري كبير بالحمل في هواء المساحة البيضاء. وتجاوز نسبة الإغلاق 101.5% مستحيل من الناحية الديناميكية الحرارية ويشير حتمًا إلى خطأ في المعايرة.

### فحص التصوير الحراري بالأشعة تحت الحمراء (IR)
بعد مرور 30 دقيقة من فترة الاستقرار عند الحمل الكامل 100%، أجرِ مسحًا حراريًا لجميع معدات التوزيع الكهربائي:
- افحص أطراف قواطع وحدات PDU في المنبع، وتوصيلات صناديق تفريع مجاري التوصيل الهوائية، وأطراف مفاتيح التلامس، ومقابس قدرة بنوك الحمل.
- **معيار القبول**: يجب ألا تتجاوز درجة حرارة أي طرف كهربائي **75.0°C** كقيمة مطلقة، ويجب ألا يتجاوز الفرق في درجات الحرارة بين الأطوار للأطراف المتماثلة **5.0 K**. وأي طرف مفكوك يولد نقطة ساخنة يُسجل في الورقة 3 كعيب كهربائي.

### خطوات الحمل الزائد والسلوك العابر في الوثيقة 08
- **اختبار هامش الحمل الزائد بنسبة 110%**: تشغيل النظام عند قدرة 1320 كيلوواط لمدة 60 دقيقة لإثبات أن قواطع المنشأة، وقضبان التوزيع، وسعة التبريد الأولية تحافظ على هوامش تشغيلية آمنة فوق القدرة المقننة.
- **اختبار الصدمة الحرارية للتغير المفاجئ في الخطوة**: خفض مفاجئ للحمل من $100% \to 30%$ في خطوة واحدة، والانتظار لمدة 30 دقيقة، ثم الرفع المفاجئ من $30% \to 100%$. ويثبت هذا الاختبار قدرة صمام التعديل الأولي لوحدة CDU (TCV-101) على ملاحقة التغيرات الحادة في أحمال الحوسبة دون تذبذب أو تجاوز حاد في حرارة الإمداد الثانوي (ΔT_overshoot ≤ 1.5 K).

## انتظام التدفق الثانوي عبر الحوامل المتعددة

خلال فترة الاستقرار عند الحمل الكامل 100%، قس معدل التدفق عبر كل بنك حمل فردي على طول صف المجمع. وكما هو موضح في الشكل 04، تميل أنظمة الأنابيب ذات العودة المباشرة إلى حرمان الحامل الأبعد من التدفق، في حين تحافظ شبكات العودة العكسية (Tichelmann) على اتزان متساوي لهبوط الضغط.

**معايير القبول**:
1. يجب ألا يتجاوز انحراف تدفق أي بنك حمل فردي عن المتوسط العام نسبة **± 7.5%**.
2. يجب أن يحقق معامل الاختلاف الإحصائي على مستوى الصف ($CV = \frac{\sigma}{\mu} \cdot 100\%$) عبر بنوك الحمل العشرة مجتمعة الشرط التالي:

$$CV \le 5.0\%$$

## فرض هامش نقطة الندى

طوال فترة الاختبارات الحرارية، راقب الرطوبة النسبية ودرجة الحرارة الجافة المحيطة بقاعة البيانات، واحسب نقطة ندى الهواء اللحظية T_dew.

**معيار القبول**: يجب أن تتجاوز درجة حرارة الإمداد الثانوي T_supply نقطة ندى الغرفة بمقدار **2.0 K** كحد أدنى على الدوام:

$$T_{\text{supply}} - T_{\text{dew}} \ge 2.0\,\text{K}$$

فإذا هبطت درجة حرارة الإمداد الثانوي مقتربة من نقطة الندى، فإن منطق صمام الخلط لوحدة CDU يكون معيبًا، مما يخلق خطر تكاثف فوري على أنابيب المجمع غير المعزولة.

## قرارات يجب توثيقها قبل بدء الاختبار

- منحنى خط الأساس لمضخة الحالة الباردة دون حرارة المشهود والمودع في الورقة 6.
- سجلات سلم درجات الحمل الحراري المكتملة (الأوراق من 3-1 إلى 3-5).
- نسبة إغلاق توازن المحتوى الحراري المحسوبة عند كل خطوة (≥ 97.0%).
- سجل مسح التصوير الحراري بالأشعة تحت الحمراء، موثقًا فيه درجات الحرارة الذروية للأطراف.
- حساب انتظام التدفق عبر الحوامل المتعددة (CV ≤ 5.0%).
- التحقق المستمر من بقاء درجة حرارة سائل التبريد الثانوي ≥ 2.0 K فوق نقطة ندى القاعة.
