ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 11. قائمة الملاحظات والعيوب

إن أي عيب في التركيب أو إخفاق في الأداء لا يُقيد في سجل ملاحظات وعيوب التشغيل التجريبي الرسمي لا وجود له قانونيًا. وفي حين قد يكون هذا الإغفال مريحًا لمقاول يتعجل مغادرة الموقع، فإنه يمثل خطرًا تشغيليًا غير مقبول لفريق عمليات المنشأة الذي يتعين عليه إدارة القاعة فور وصول أحمال تقنية المعلومات الحية.

يتم تأسيس سجل قائمة الملاحظات والعيوب الرئيسي خلال الاجتماع الافتتاحي للتشغيل التجريبي، وليس بعد اكتشاف أول تسريب لسائل التبريد الثانوي. ويجب أن تتضمن كل خانة مسجلة وصفًا قاطعًا لا لبس فيه يستطيع أي مدقق خارجي فهمه: الرمز التعريفي المحدد للمعدة، ورقم المرجع في مخطط P&ID الحاكم، ورقم خطوة الوثيقة التي أخفقت، وطبيعة العطل، والمقاول المسند إليه، والإجراء التصحيحي المطلوب، ومعايير إعادة الاختبار الدقيقة المطلوبة للإغلاق. إن أي قيد مبهم مثل "مشكلة في وحدة CDU" غير مقبول بالمرة.

![مصفوفة إدارة وتدقيق قائمة الملاحظات](../figures/fig-07-punchlist-governance-matrix.png)

## مستويات خطورة العيوب الثلاثة

يجب تصنيف كل ملاحظة تُسجل في سجل العيوب والملاحظات ضمن أحد مستويات الخطورة القياسية الثلاثة:

```
+----------------------------------------------------------------------------------------------------+
| تصنيف مستويات خطورة العيوب |
+------------+-------------------------------+-------------------------------------------------------+
| الفئة | التعريف والأمثلة | أثر التعشيق والمنع على مراحل التشغيل التجريبي |
+------------+-------------------------------+-------------------------------------------------------+
| الفئة 1 | حرج للسلامة / مانع للتقدم: | إيقاف صارم ومطلق. يحظر الانتقال للمستوى التالي من |
| (Cat 1) | تسريب نشط > 0 قطرة/دقيقة؛ | التشغيل التجريبي. يُحظر تزويد المستوى 5 بالحرارة قانونيًا|
| | انعكاس الأطوار؛ فشل E-Stop؛ | طالما بقي أي بند من الفئة 1 مفتوحًا دون معالجة. |
| | مهلة تبديل المضخة > 1.5 ثانية؛| |
| | مقاومة العزل < 100 ميغاأوم. | |
+------------+-------------------------------+-------------------------------------------------------+
| الفئة 2 | انحراف تشغيلي رئيسي: | تقدم مشروط. لا يُسمح بالتقدم إلا بتوقيع المهندس المهني |
| (Cat 2) | إغلاق توازن المحتوى الحراري<97%| للمالك على استثناء رسمي موثق بتدابير تخفيف تشغيلية. |
| | تباين تدفق الحوامل CV > 5.0%؛ | مهلة الحل 14 يومًا تقويميًا مع إعادة اختبار إلزامية. |
| | انحراف الحساس > 0.5 K؛ | |
| | تذبذب صمام التحكم (hunting). | |
+------------+-------------------------------+-------------------------------------------------------+
| الفئة 3 | عيب شكلي أو توثيقي طفيف: | لا يمنع التقدم. لا يعيق الاختبارات الديناميكية أو |
| (Cat 3) | سهم اتجاه تدفق مقلوب على أنبوب| شهادات المحطات الرئيسية. يُتحقق منه بأدلة فوتوغرافية |
| | خدش دهان في مسار الكابلات؛ | في غضون 30 يومًا من التسليم. |
| | ملصق معايرة غير واضح. | |
+------------+-------------------------------+-------------------------------------------------------+
```

## تعشيق المراحل وبروتوكول الاستثناءات والتنازلات

القاعدة الأساسية الحاكمة لتشغيل مراكز البيانات هي أنه **لا يجوز لأي مشروع تجاوز حدود محطة رئيسية والانتقال لما بعدها طالما ظل هناك عيب مفتوح من الفئة 1 دون حل**.

وقائمة الملاحظات هي الساحة التي يحاول المقاولون فيها مرارًا التفاوض لتجاوز هذه القاعدة. وإن التماس المقاول الذي يقول: "ندرك أن صمام عدم الرجوع الأولي يسرب قليلًا عند التدفق العكسي، لكن دعونا نواصل خطوة الحرارة 100% وسنصلح الصمام أثناء إنهاء التعبئة"، يجب رفضه رفضًا قاطعًا. فالشروع في اختبارات حرارية بأحمال عالية مع وجود صمام عدم رجوع معيب يهدد بحدوث تكهف هيدروليكي للمضخة بالتدفق العكسي، وصدمات هيدروليكية عنيفة، واحتراق كارثي لمحرك المضخة.

وإذا قرر مالك المنشأة المضي قدمًا على الرغم من وجود انحراف تشغيلي مفتوح من الفئة 2 للالتزام بموعد تسليم تجاري صارم، فيجب توثيق هذا القرار رسميًا عبر **استثناء انحراف موقّع (Deviation Waiver)**. ويجب أن يفصل الاستثناء صراحة:
1. القصور الفني الدقيق وبند المواصفات الحاكم المنتهك.
2. تقييم المخاطر التشغيلية وسيناريوهات الفشل المحتملة.
3. ضوابط السلامة التعويضية المحددة المنشورة أثناء نافذة الاختبار.
4. الالتزام التعاقدي والجدول الزمني للإصلاح وإعادة الاختبار المشهودة.

إن أي اتفاق شفهي أو رسالة نصية عابرة باطل تمامًا؛ فالاستثناء غير المكتوب ليس سوى اتفاق صريح على استقبال مفاجأة بفشل تشغيلي كارثي.

## حوكمة الإصلاح وإعادة الاختبار

يجب الحفاظ بصرامة على تقسيم المسؤوليات أثناء معالجة بنود قائمة الملاحظات:
- **المقاول الحرفي**: ينفذ الإصلاحات المادية بموجب تصاريح عمل رسمية في المنشأة.
- **جهة التحقق والتشغيل التجريبي**: تدقق الإصلاح، وتفحص العمل المنجز ماديًا، وتوجه وثيقة إعادة الاختبار، وتدون البيانات الجديدة. ولا يقوم فريق التحقق بإصلاح أي أجهزة ميكانيكية أو كهربائية أبدًا؛ إذ إن قيامهم بذلك يدمر موقعهم كمدققين مستقلين.
- **مالك المنشأة**: يشهد إعادة الاختبار ويوقع بالموافقة المشتركة على قيد إغلاق البند.

ولا يمكن إغلاق بند في قائمة الملاحظات عبر بريد إلكتروني يرسله المقاول يفيد بأن "الفني عدل معلمات الصمام". بل يتطلب إغلاق أي بند المستوى الصارم ذاته من الأدلة الهندسية التي طلبتها الوثيقة الأصلية: ورقة بيانات إعادة اختبار منفذة بالكامل ومشهودة تثبت امتثال المعلمة للمواصفات.

## نطاق إعادة الاختبار والحدود التجارية

تترتب على إعادة الاختبار المشهودة تكاليف حقيقية في ساعات عمل المهندسين، وطاقة مرافق المنشأة، واستئجار المعدات المؤقتة. ويجب أن توضح خطة التشغيل التجريبي صراحةً ومنذ البداية ما إذا كانت إعادة الاختبار مشمولة ضمن نطاق المشروع الأساسي أم تتطلب أمر تغيير رسميًا (Change Order).

إن تحديد هذه الحدود التجارية مبكرًا يمنع النزاعات عند الحاجة لإعادة اختبار معقد بسبب تركيبات معيبة من المقاول. ومع ذلك، يجب ألا تمس المفاوضات التجارية المعايير الفنية إطلاقًا؛ فإعادة الاختبار غير المعتمدة والمنفذة دون مراجعة رسمية للوثيقة ليست تحققًا صالحًا، بل هي مجرد دورة تشغيل غير مسجلة للمعدات.

## العيوب المكتبية المكتشفة بعد مغادرة الموقع

تتضح بعض العيوب فقط بعد مغادرة الموقع وإنهاء التعبئة، عند تحليل سجلات القياس عن بُعد عالية التردد وملفات CSV لمقاييس القدرة على محطات العمل الهندسية.

فإذا كشفت حسابات توازن المحتوى الحراري أن نسبة الإغلاق هبطت إلى 92.0% خلال ساعة الحمل الحراري الأخيرة، أو إذا كشف تحليل التردد عن تذبذب طفيف في محرك VFD، فيجب تسجيل هذا الاكتشاف رسميًا في سجل الملاحظات والعيوب الرئيسي مع تاريخ اكتشافه أثناء المعالجة اللاحقة.

ويجب على قائد الاختبار التمييز بدقة بين:
- **عيب في نظام جمع البيانات (Data Acquisition Defect)**: مثل عدم تزامن ساعة NTP، أو تلف في نسق ملف CSV، أو محول تيار غير معاير.
- **فشل مادي في المحطة الميكانيكية (Physical Plant Failure)**: مثل انزلاق حزام المضخة، أو ترسبات قشرية على صفائح المبادل الحراري، أو تلف في وحدة الثايرستور.

إن الخلط بين خطأ جمع البيانات وعيب المحطة المادية يهدر موارد المقاول في فحص معدات سليمة؛ وعلى النقيض، فإن وصف عيب في المحطة المادية خطأً بأنه مجرد خلل برمجي في القياس يتيح تسليم نظام تبريد معيب لعمليات تقنية المعلومات الحية.

## متطلبات الإغلاق النهائي

عندما تتم تسوية جميع العيوب المسجلة من الفئتين 1 و2 عبر جميع مستويات التشغيل التجريبي المنفذة بالكامل والتحقق منها عبر إعادة الاختبار المشهودة، يحق لهيئة التشغيل التجريبي التصديق على الإغلاق. وإن أي اتفاق شفهي في الاجتماع الختامي بأن "كل شيء قد حُل" لا يحمل أي وزن قانوني. يجب طباعة سجل الملاحظات والعيوب الرئيسي المكتمل، ومراجعته، وتوقيعه بالحبر من الأطراف الثلاثة مجتمعة.

## قرارات يجب توثيقها قبل بدء الاختبار

- موقع منصة سجل الملاحظات والعيوب الرئيسي وأمن استضافتها وبرمجيتها.
- الأفراد المسمّون والمخولون بتسجيل العيوب، وتنفيذ الإصلاحات، وشهود إعادة الاختبار، وإغلاق القيود.
- النموذج المعتمد لاستثناءات الانحراف، متضمنًا تقييمات المخاطر الإلزامية وخطط التخفيف.
- الاتفاق التجاري الذي يحكم تكاليف إعادة الاختبار وتوزيع الجداول الزمنية.
- سجل الملاحظات والعيوب الرئيسي المطبوع والموقّع مع التحقق من إغلاق جميع البنود قبل تسليم المستوى 6.
