ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 13. ما لا يملكه هذا المشروع

سيُساء استخدام هذا الكتاب حتمًا من قِبل أفراد يحاولون تحويله وتوسيعه ليصبح موسوعة شاملة لجميع فروع هندسة التبريد السائل. لذلك، ضع الحدود المهنية الصارمة هنا والآن.

إن أي مشروع تحقق وتشغيل تجريبي لا يحتفظ بسلطته القانونية والهندسية إلا عندما تكون حدوده محددة بدقة بالغة. وإن توسيع نطاق التحقق ليشمل تخصصات هندسية مجاورة على عجل ودون تخطيط ينتج اختبارات معيبة، ومسؤوليات مشتتة، ونزاعات تعاقدية حادة.

```
+----------------------------------------------------------------------------------------------------+
| حدود النطاق السلبية الصريحة |
+------------------------------------+---------------------------------------------------------------+
| ما يتحقق منه هذا المشروع | ما لا يستطيع هذا المشروع امتلاكه ولا يدخل في نطاقه |
+------------------------------------+---------------------------------------------------------------+
| • نقل الحرارة الحراري المحاكى | • نطاق الكتاب 01: تصميم بنك الحمل، والبحث والتطوير، وضمان المصنع|
| • خط أساس منحنى المضخة الثانوية | • نطاق الكتاب 02: رياضيات القياس عن بُعد، وخوارزميات كشف الشذوذ|
| • الصمود عند تبديل تغذية 2N | • تصميم المنشأة: الهندسة المعمارية والإنشائية وخدمات MEP |
| • توازن تدفق مجمع الحوامل المتعددة | • أداء السيليكون: حوسبة GPU، وناقل الذاكرة، وأعباء الذكاء الاصطناعي|
| • حلقات الأمان الذاتية لوحدة CDU | • التعدين والكيمياء: تآكل المياه، ومبيدات الميكروبات (الكتاب 08)|
| • فصل الإنذارات المادية للأجهزة | • قاعة البيانات التالية: القواعد المستنبطة لتعميم كودات البناء|
+------------------------------------+---------------------------------------------------------------+
```

## الحدود المتخصصة

### 1. لا يملك تصميم بنك الحمل (الكتاب 01)
يفترض هذا التحقق أن بنك الحمل السائل المنشور على أرض القاعة قد خضع بالفعل لاختبارات قبول المصنع الكاملة، والتحقق من عزل الهيكل، وتحديد خصائص منصة التدفق وفقًا لضوابط الكتاب 01. وإذا وصل بنك الحمل إلى الموقع كنموذج أولي غير مؤكد يعاني من تسريبات في وصلات اللحام بالنحاس (braze joints) أو عدم استقرار في وحدات تحكم SCR، فيجب على قائد التشغيل التجريبي رفض توصيله فورًا. لا يجوز تحويل حملة تشغيل تجريبي ميدانية إلى مختبر ارتجالي للبحث والتطوير للمعدات.

### 2. لا يملك تفسير بيانات القياس عن بُعد (الكتاب 02)
يسجل هذا التحقق القياسات المادية الخام والأختام الزمنية المشهودة. أما التسوية الخوارزمية لتقارير الوميض، وتحليل نقاط التغير (FLOC/Focus)، والتحقق الإحصائي من سلامة البيانات ونزاهتها، فكلها تنتمي إلى تخصصات الكتاب 02. والمنحنى الحراري الذي يبدو مستقرًا ظاهريًا على شاشة BMS لا يُعد اجتيازًا مقبولًا حتى تجتاز ملفات البيانات الخام تدقيقات التباين وأقنعة بتات الجودة الصارمة. وفي المقابل، لا يجوز لفريق الاختبار الميداني ابتكار معايير قبول متساهلة في الموقع لمجرد أن مسؤولي العميل التنفيذيين يراقبون سير الاختبار.

### 3. لا يملك التصميم الميكانيكي والكهربائي للمنشأة (MEP)
يتحقق فريق التشغيل التجريبي من المحطة المادية ومطابقتها لوثيقة أساس التصميم (BOD) المعتمدة. فإذا فشلت المنشأة في الحفاظ على درجة حرارة الإمداد الثانوي بسبب صغر حجم محطة التبريد المركزية، أو لأن قطر خط التجميع الثانوي يسبب فقدًا احتكاكيًا مفرطًا في الضاغط، فإن هذا الفشل يُعد انحرافًا في التركيب أو قصورًا في التصميم. ويوثق فريق التحقق الأداء المادي بالحبر؛ ولا يعيدون تصميم أنابيب المنشأة في الموقع ولا يصدرون تصريحات مطمئنة تزعم أن التركيب "قريب بما يكفي".

### 4. لا يملك كيمياء المائع والتعدين (الكتاب 08)
يدقق فريق التحقق معلمات المائع الأساسية (تركيز الغليكول بمقياس الانكسار بنسبة ± 0.5%، والعكارة، والرقم الهيدروجيني الأولي pH) كشروط مسبقة للاختبار. لكنهم لا يصادقون على التوافق التعديني طويل الأجل، أو معدلات التآكل الجلفاني بين ألواح التبريد النحاسية ومجمعات الألومنيوم، أو منحنيات تدهور مبيدات الميكروبات. وتلك التحققات الكيميائية طويلة الأجل تنتمي إلى تخصصات الكتاب 08.

### 5. لا يملك البنية التحتية لحوسبة السيليكون
يحاكي بنك الحمل السائل التبديد الكهربائي الكلي وهبوط الضغط الهيدروليكي لحامل حوسبة مسرّعة (مثل بصمة حامل من فئة NVL72). وهو لا يحتوي على معالجات دقيقة من السيليكون، أو أجهزة إرسال واستقبال بصرية، أو بنية شبكات NVLink. وبنك الحمل الذي يعمل باستقرار تحت خطوة حمل حراري قدرها 120 كيلوواط يثبت فقط أن دائرة التبريد قادرة على سحب 120 كيلوواط من الحرارة؛ ولا يثبت أن حامل الحوسبة الإنتاجي سيقلع بنجاح، أو يدرب شبكة عصبية عملاقة، أو يتجنب الاختناق الحراري لرقائق السيليكون.

### 6. لا يملك قاعة البيانات التالية
إن مسار العمل الإجرائي المعتمد في هذا الكتاب—تسلسل المنتجات الاثني عشر، وهرمية المستويات الستة، والأدوار الوظيفية الخمسة، والأوراق الميدانية السبع—يمكن تطبيقه عالميًا عبر جميع المنشآت الحساسة. ومع ذلك، فإن المعلمات الرقمية المحددة (مثل خطوات الكيلوواط الدقيقة، وفترات الاستقرار، وتفاوتات التدفق، وأقصى درجات حرارة تشغيل) فريدة وخاصة بالعقد الساري المنفذ. وإن نسخ القيم الرقمية من قاعة البيانات هذه وتطبيقها على منشأة مختلفة دون تحليل هندسي مستقل يحول هذا الدليل الميداني إلى مجرد تمرين نسخ ولصق غير مؤكد.

## قرارات يجب توثيقها قبل بدء الاختبار

- مرجع شهادة قبول المصنع لبنك الحمل (الكتاب 01)، أو الرفض الرسمي للتوصيل.
- إجراء تدقيق البيانات الرسمي المعتمد من الكتاب 02.
- القائمة الصريحة للتخصصات الهندسية المستبعدة، والموثقة في ورقة الادّعاء والمعاد تأكيدها في التقرير النهائي.
