ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 14. المصادر العامة، وسطر حقوق النشر

يوضح هذا الدليل الميداني منهجية تشغيلية لتنفيذ اختبارات التحقق من التبريد السائل وتدقيقها. وهو لا يلخص أو ينقل أو ينسخ الأكواد والمعايير الصناعية المملوكة، أو التصاميم الهندسية السرية للموردين، أو النماذج التعاقدية المحمية بحقوق النشر.

إن أي معيار هندسي يمكن شراؤه من هيئة إصدار المعايير ليس مستندًا يجوز إعادة إنتاجه في نص خارجي. والاستشهاد بالمعيار بعنوانه، وسنة إصداره، ورقم بنده المحدد لتحديد تفاوت اختباري ملزم قانونيًا يُعد ممارسة هندسية قياسية مقبولة؛ أما إعادة إنتاج فقرات مطولة من تلك المعايير داخل دليل يُنتج بالذكاء الاصطناعي فأمر غير لائق.

**المعايير الصناعية المعيارية المُستشهد بها**

| دليل ASHRAE 0 | "عملية التشغيل التجريبي" (طبعة 2019). المبادئ الأساسية لنطاق التشغيل التجريبي، ومتطلبات مالك المشروع (OPR)، وتدقيق أساس التصميم (BOD). |
| :--- | :--- |
| دليل ASHRAE 1.1 | "المتطلبات الفنية للتكييف والتبريد لعملية التشغيل التجريبي" (2007/2014). منهجيات قوائم ما قبل التشغيل الوظيفي واختبارات الأداء الوظيفي. |
| دليل ACG | مجموعة AABC للتشغيل التجريبي: "دليل التشغيل التجريبي لأنظمة المباني". بروتوكولات التحقق المستقل من طرف ثالث ومعايير حضور الشهود. |
| معيار BSRIA BG 29/2020 | "تنظيف أنظمة الأنابيب قبل التشغيل التجريبي" (الطبعة السادسة). معايير صارمة لسرعات الكشط، والغسيل الكيميائي، وتعداد الجسيمات الصلبة. |
| NFPA 70 / IEC 60364 | الكود الوطني للكهرباء (NEC) ومعايير اللجنة الكهروتقنية الدولية للحماية الفرعية للدوائر، والتأريض، وإجراءات العزل LOTO. |
| ISA-5.1 | "رموز وأجهزة القياس والتعريف". الرموز القياسية لمخططات P&ID وتدفق العمليات، والمرسلات (TT, PT, FT)، وصمامات التحكم (TCV). |

## تطبيق المعايير المرجعية

تمثل المنتجات الهندسية الاثنا عشر الموضحة في الفصل 2 التسلسل الهيكلي المطلوب بموجب حوكمة التشغيل التجريبي الحديثة. وهي مستمدة من منهجيات الصناعة القياسية (بما في ذلك دليل ASHRAE 0 ومنشورات ACG) ومكيفة خصيصًا للتحقق من أنظمة التبريد السائل في المنشآت الحساسة.

ويعكس التدرج الهرمي لشهادات الإنجاز (المستويات من 0 إلى 6) المعيار المعترف به عبر هندسة مراكز البيانات العالمية:
- المستوى 0: التصميم والتخطيط
- المستوى 1: اختبارات القبول في المصنع
- المستوى 2: توريد المكونات وضمان جودة الاستلام
- المستوى 3: فحوصات ما قبل التشغيل وبدء التشغيل
- المستوى 4: اختبار الأداء الوظيفي
- المستوى 5: اختبار الأنظمة المتكاملة
- المستوى 6: الإغلاق والتسليم النهائي ونقل العمليات

أما مصطلحات "المراحل الثلاث" المحلية التي يستخدمها المقاولون في كثير من الأحيان على أرض القاعة، فهي اختصارات ميدانية إقليمية؛ ولا تلغي إطلاقًا مستويات شهادات التشغيل التجريبي العالمية. وعند اعتماد أي من الإطارين، يجب أن تحدد خطة التشغيل التجريبي صراحةً في صفحتها الأولى التوقيعات القانونية التي يُخوّل التوثيق الناتج دعمها.

## الامتثال للأكواد الكهربائية والميكانيكية

تستند فحوصات السلامة الكهربائية—بما في ذلك عتبة مقاومة العزل البالغة 100 MΩ وحد استمرارية التأريض البالغ 0.1 Ω—إلى كود NFPA 70 (المادتان 250 و645 من كود NEC لمعدات تكنولوجيا المعلومات) والمعيار الدولي IEC 60204-1 (سلامة الآلات - المعدات الكهربائية للآلات). ولا يجوز لوثيقة اختبار ميدانية محاولة نسخ مواد الكود الكهربائي المطولة داخل إجراءاتها؛ بل تستشهد برقم المادة الحاكمة، ويتولى مفتش الكهرباء المختص (AHJ) فرض التطبيق الملزم.

ويتبع إعداد مائع الدائرة الثانوية، واختبار ثبات الضغط الهيدروستاتيكي، وتفريغ الهواء من النظام مبادئ معيار BSRIA BG 29/2020 وكود ASME B31.3 (أنابيب العمليات الصناعية). وتعد سرعة غسيل الكشط (≥ 1.5 m/s) واشتراط ثبات الضغط الهيدروستاتيكي (1.5× أقصى ضغط تشغيل مسموح به MAOP لمدة ساعتين دون أي هبوط) من المعايير الهندسية الميكانيكية الراسخة لأنابيب التبريد الهيدرونية.

## خط الأساس المرجعي غير الاحتكاري

لتوفير معايير قياس رقمية ملموسة وذات مغزى دون الكشف عن حقوق الملكية الفكرية للشركات المصنعة أو البيانات السرية للعملاء، يعتمد هذا الكتاب بنية معمارية مرجعية غير احتكارية:
- **بصمة الحوسبة**: حامل حوسبة افتراضي قياسي بقدرة 120 كيلوواط يحاكي البنى المعمارية المسرّعة عالية الكثافة (مثل بصمة حامل من فئة NVL72).
- **وحدة التبريد**: وحدة توزيع سائل تبريد (CDU) بقدرة 1.2 ميغاواط مركبة في الصف أو مركزية، تعتمد مضخات طاردة مركزية مغمورة ومزدوجة N+1 ومبادل حراري صفائحي من التيتانيوم.
- **كيمياء التبريد**: محلول بروبيلين غليكول 25% (PG25) مع مثبطات تآكل، يعمل بين درجة حرارة إمداد 40.0°C ودرجة حرارة رجوع 50.0°C.

أما اعتمادات الموردين المحددة، وخوارزميات التحكم في PLC الاحتكارية، ومخططات الشبكات السرية للعملاء، وأبعاد وصلات الفصل السريع المسجلة كبراءات اختراع، فمكانها المحفوظ هو الأرشيف الآمن للمشروع بموجب اتفاقيات عدم إفصاح موقّعة (NDAs)؛ ولا يجوز إطلاقًا نشرها في أدلة إرشادية مفتوحة.

## قرارات يجب توثيقها قبل بدء الاختبار

- القائمة الكاملة للأكواد والمعايير والإرشادات الحاكمة المستشهد بها في خطة التشغيل التجريبي مع سنوات نشرها.
- رقم الوثيقة التعاقدية الداعمة لكل قيمة تفاوت رقمية.
- إعادة التأكيد على حفظ الملكية الفكرية الخاصة للموردين ومخططات الموقع السرية داخل ملفات المشروع المحلية.
