ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 15. أي ورقة تحمل في يدك؟

يوفر الفصل 16 الأوراق الهندسية الرئيسية السبع. اطبعها على ورق مقاوم للماء، واجمعها في مصنف ميداني مخصص، واصطحبها معك إلى أرض قاعة البيانات.

لا تحاول إطلاقًا تلخيص هذه الجداول في فقرات وصفية عامة بعد انتهاء الاختبار، متخلصًا من البيانات الميدانية الخام؛ فالمدقق الذي يفحص حزمة التحقق يتوقع أن يرى القيود الفعلية بالحبر، والبيانات الممهورة بأختام زمنية، وتوقيعات الشهود بالأحرف الأولى، والأرقام التسلسلية للأجهزة المسجلة أثناء الوقوف الفعلي في الممر.

```
+----------------------------------------------------------------------------------------------------+
| الأوراق الميدانية الرئيسية السبع |
+-------+-------------------------------+-------------+------------------+---------------------------+
| الورقة| العنوان ونطاق التحقق | مستوى Cx | المسؤول المباشر | توقيت التنفيذ الإلزامي |
+-------+-------------------------------+-------------+------------------+---------------------------+
| 01 | ضمان الجودة الساكن قبل التغذية| المستوى 2/3 | المهندس الكهربائي| قبل إغلاق أي قاطع تغذية |
| | وفحص ثبات الضغط الهيدروليكي | | والمهندس الميكانيكي| أو فتح صمام مائع. |
+-------+-------------------------------+-------------+------------------+---------------------------+
| 02 | الحماية الذاتية لوحدة CDU | المستوى 4 | مهندس نظم التحكم | قبل إدخال أي حمل حراري |
| | وحقن الإنذارات المادية | (FPT) | والمهندس الميكانيكي| إلى الدائرة. |
+-------+-------------------------------+-------------+------------------+---------------------------+
| 03 | درجات الحمل الحراري المتعددة | المستوى 5 | قائد الاختبار | تُنفذ نسخة مستقلة لكل خطوة|
| | وسجل إغلاق المحتوى الحراري | (IST) | وتقني الاختبار | من درجات سلم الحرارة. |
+-------+-------------------------------+-------------+------------------+---------------------------+
| 04 | سجل الفشل العابر الديناميكي | المستوى 5 | قائد الاختبار | تُنفذ عند حمل 100% الكامل |
| | والصمود أمام أعطال التكرارية | (IST) | ومهندس نظم التحكم| أثناء محاكاة الأعطال. |
+-------+-------------------------------+-------------+------------------+---------------------------+
| 05 | بروتوكول فصل الطاقة المنظم | الإغلاق | قائد الاختبار | تُنفذ بترتيب صارم أثناء |
| | وإنهاء التعبئة للموقع | المستوى 6 | والمهندس الكهربائي| إجراءات إيقاف النوبة. |
+-------+-------------------------------+-------------+------------------+---------------------------+
| 06 | منحنى خط الأساس لمضخة الحالة | المستويان | المهندس الميكانيكي| تُنفذ عند 20°C مع تعطيل |
| | الباردة ومقاومة الدائرة | 4 و5 | وتقني الاختبار | تعديل محرك VFD تمامًا. |
+-------+-------------------------------+-------------+------------------+---------------------------+
| 07 | تدقيق منطق التحكم الذاتي لوحدة| المستويان | مهندس نظم التحكم | تُنفذ عبر جميع الوحدات مع |
| | CDU وواجهة التحكم الإشرافي | 4 و5 | وخبير المورّد | إرفاق منطق تحكم المورّد. |
+-------+-------------------------------+-------------+------------------+---------------------------+
```

## قواعد التنفيذ على أرض القاعة

1. **شخصان يباشران الأدوات**: مهندس يشغل جهاز القياس المعاير، ومهندس ثانٍ يدون القيمة المقاسة بالحبر على الفور. لا تحاول أبدًا قراءة شاشة، وحفظ الرقم في الذاكرة، ثم كتابته بعد خمس دقائق.
2. **كل خلية هي التزام إلزامي**: الخلية الفارغة تعني إيقافًا آليًا فوريًا. وإذا كانت هناك معلمة غير مشمولة في نطاق هذا الاختبار المحدد، فاكتب بوضوح: **"غير منطبق (خارج النطاق بموجب الادّعاء مراجعة [X])"** ووقّع بالأحرف الأولى بجانبها. ولا تترك أي خلية فارغة على الإطلاق.
3. **نسخ الورقة 3 لكل خطوة حرارية**: الورقة 3 ليست استمارة مفردة؛ بل اطبع منها نُسخًا متعددة، ونفّذ ورقة مستقلة وكاملة لكل خطوة من خطوات سلم الحمل الحراري (25%، 50%، 75%، 100%، و110%). ولا تدمج إطلاقًا بيانات خطوات حمل متعددة في ورقة واحدة.
4. **إرفاق المجاميع الاختبارية للقياسات الخام**: سجّل اسم الملف والمجموع الاختباري التشفيري SHA-256 لسجل CSV عالي التردد المقابل مباشرة في ترويسة كل ورقة.
5. **منع التعديلات بأثر رجعي**: إذا كُتب بيان بطريق الخطأ، فاشطب عليه بخط أفقي واحد، واكتب القيمة الصحيحة بجواره، ووقّع بالأحرف الأولى بجانب التصحيح. ولا تستخدم إطلاقًا سوائل التصحيح البيضاء (كوريكتور) ولا تشطب بخربشات تطمس القيد الأصلي.

## تجميع المصنف الميداني المادي

نظّم المصنف الميداني المادي في سبعة تبويبات مخصصة تقابل الأوراق السبع. واجعل كل تبويب مسبوقًا بمراجعة وثيقة الاختبار المعتمدة وشهادات معايرة الأجهزة المطلوبة لتلك المرحلة.

وعند اختتام الاختبارات، يُمسح هذا المصنف المادي ضوئيًا بالألوان الكاملة، ليشكل النواة الدائمة لتقرير التشغيل التجريبي النهائي للمستوى 6.
