ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 16. الأوراق

انسخ هذه النماذج الهندسية الرئيسية إلى مصنف مشروعك. املأ كل خلية بالحبر على أرض قاعة البيانات. مهندس واحد يقيس بأجهزة معايرة، ومهندس ثانٍ يدوّن القراءة فورًا. أي خلية فارغة تعني إيقافًا آليًا فوريًا. وأي رقم يُنسخ من الذاكرة هو عيب صريح.

---

## الورقة 1. ضمان الجودة الساكن قبل التغذية بالطاقة والتحقق الهيدروليكي (المستويان 2 و3)

**اسم المشروع**: __________________________ **معرّف قاعة البيانات / الغرفة**: __________________________ 
**وحدة الاختبار (CDU / معرّف الصف)**: ________________ **تاريخ التحقق**: __________________________ 
**المهندس الكهربائي الرئيسي (PE)**: ____________________ **المهندس الميكانيكي الرئيسي (PE)**: __________________________ 
**تقني القياس**: ______________________ **تقني التسجيل بالحبر**: __________________________ 

### 1. فك الصناديق الفعلي، والفحص الإنشائي وفحص الوصلات
- [ ] فحص هياكل بنوك الحمل للتأكد من خلوها من أضرار الشحن، وتصدعات اللحام، وتشوه العجلات: **ناجح / فاشل**
- [ ] فحص وصلات الفصل السريع (Danfoss Hansen FD83 / ISO 16028): **ناجح / فاشل**
- [ ] فحص موانع التسرب المرنة الداخلية المصنوعة من EPDM تحت العدسة المكبرة (صفر قطوع، أو تمزقات، أو زوائد تصنيعية): **ناجح / فاشل**
- [ ] فحص الخراطيم الثانوية المرنة للضغط العالي (مقواة بجدائل سلكية، مصنفة لتحمل ≥ 1.5× MAOP): **ناجح / فاشل**
- [ ] التحقق من مسارات الخراطيم: صفر انثناءات حادة، وجميع الانحناءات تتجاوز الحد الأدنى المسموح به لنصف قطر الانحناء: **ناجح / فاشل**
- [ ] التحقق من التثبيت الزلزالي والهيكل السفلي لركائز الأرضية ومطابقتها للمخططات الإنشائية المعتمدة: **ناجح / فاشل**

### 2. فحص العزل الكهربائي والأمان بلا طاقة (إجراءات LOTO مفروضة)
- **طراز جهاز فحص مقاومة العزل ورقمه التسلسلي**: ____________________ **تاريخ انتهاء المعايرة**: ____________ 
- **جهد الاختبار المطبق**: 1000V DC لمدة 60 ثانية متواصلة 
 - الطور A إلى الطور B: __________ MΩ (الحد: ≥ 100.0 MΩ) — **ناجح / فاشل** 
 - الطور B إلى الطور C: __________ MΩ (الحد: ≥ 100.0 MΩ) — **ناجح / فاشل** 
 - الطور C إلى الطور A: __________ MΩ (الحد: ≥ 100.0 MΩ) — **ناجح / فاشل** 
 - الطور A إلى الأرضي (PE): ______ MΩ (الحد: ≥ 100.0 MΩ) — **ناجح / فاشل** 
 - الطور B إلى الأرضي (PE): ______ MΩ (الحد: ≥ 100.0 MΩ) — **ناجح / فاشل** 
 - الطور C إلى الأرضي (PE): ______ MΩ (الحد: ≥ 100.0 MΩ) — **ناجح / فاشل** 
- **استمرارية ربط التأريض**: من هيكل بنك الحمل إلى قضيب التأريض الرئيسي للمنشأة: __________ Ω (الحد: ≤ 0.10 Ω) — **ناجح / فاشل** 
- **مؤشر توالي الأطوار واتجاه الدوران**: تم الاختبار عند صندوق التغذية: **مع عقارب الساعة (A-B-C) / عكس عقارب الساعة** 
 *(تحذير حرج: إذا لم يكن توالي الأطوار باتجاه عقارب الساعة، فلا تزوّد النظام بالطاقة إطلاقًا. فالدوران المعاكس سيدمر مدحرجات المضخة المغلقة.)*

### 3. الغسيل الهيدروليكي للدائرة الثانوية، وثبات الضغط، وتدقيق حجم المائع
- [ ] اكتمال الغسيل الكيميائي للدائرة الثانوية وفقًا لمعيار BSRIA BG 29/2020 (سرعة كشط ≥ 1.5 m/s): **مرفق** 
- [ ] فحص المصافي وتنظيفها؛ شهادة نظافة المائع وفقًا لمعيار ISO 4406: **مرفقة** 
- **اختبار ثبات الضغط الهيدروستاتيكي**: 
 - أقصى ضغط تشغيل مسموح به (MAOP): __________ بار 
 - ضغط الاختبار المطبق (1.5× MAOP): __________ بار 
 - الختم الزمني للبدء: ____________________ الختم الزمني للانتهاء: ____________________ (المدة: ≥ 2.0 hours) 
 - ضغط البدء: __________ بار ضغط الانتهاء: __________ بار هبوط الضغط (ΔP): __________ بار 
 - معيار القبول: ΔP ≤ 0.0 bar (مع مراعاة الاستقرار الحراري). معدل التسريب: **صفر قطرة / دقيقة** 
 - حكم التحقق: **ناجح / فاشل** 
- [ ] اكتمال إزالة الغازات بالتفريغ والتنفيس الشامل للهواء؛ النظارات الزجاجية خالية تمامًا من الفقاعات الدقيقة: **ناجح / فاشل** 
- **حساب إجمالي مخزون المائع الثانوي**: 
 - الحجم الداخلي لوحدة CDU: __________ لتر 
 - حجم شبكة مجمعات التوزيع: __________ لتر 
 - حجم الخراطيم المرنة: __________ لتر 
 - الحجم الداخلي لبنوك الحمل: __________ لتر 
 - **إجمالي مخزون المائع الثانوي (V_total)**: __________ لتر 
- **خط الأساس لكيمياء المائع**: تركيز الغليكول بمقياس الانكسار: __________ % (المستهدف: 25.0% ± 0.5%) 

### 4. تدقيق التنسيق الوقائي في المنبع
- تيار إطار قاطع PDU في المنبع: __________ أمبير تيار مقبس الفصل: __________ أمبير 
- إعدادات LSIG الإلكترونية: التأخير الطويل: ______ ثانية لاقط التأخير القصير: ______ x اللحظي: ______ x 
- [ ] التحقق من منحنيات التنسيق الوقائي ومطابقتها لخصائص تيار البدء لبنك الحمل: **ناجح / فاشل** 

**حكم بوابة الورقة 1**: [ ] **اجتازت المرحلة — مصرح بالانتقال للمستوى 4** [ ] **المرحلة محظورة (يوجد عيب مفتوح)** 
**توقيع المهندس الكهربائي الرئيسي (PE)**: ________________________ **التاريخ**: __________________ 
**توقيع المهندس الميكانيكي الرئيسي (PE)**: ________________________ **التاريخ**: __________________ 

---

## الورقة 2. الحماية الذاتية لوحدة CDU وحقن الإنذارات المادية (المستوى 4 FPT)

**اسم المشروع**: __________________________ **معرّف قاعة البيانات / الغرفة**: __________________________ 
**الرمز التعريفي لوحدة CDU**: __________________________ **مراجعة البرمجيات الثابتة / البرنامج**: ______________________ 
**مهندس نظم التحكم الرئيسي (PE)**: ______________________ **المهندس الميكانيكي (PE)**: ______________________________ 
**شاهد عمليات المنشأة**: ____________ **تاريخ ونوبة الاختبار**: ____________________________ 

*يجب حقن كل صف إنذار ماديًا عند الحساس أو الأسلاك الميدانية. ومحاكاة نقطة الضبط برمجياً محظورة تمامًا.*

| توصيف الإنذار | طريقة الحقن المادي | المُنبه الصوتي / البصري المحلي | شاشة مشغل CDU (HMI) | الختم الزمني لنظام BMS الإشرافي | إجراء التعشيق وفصل الحمل | حكم التدقيق (ناجح / فاشل / لم يُثبَت) |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **انخفاض التدفق الثانوي** | خنق صمام موازنة التغذية حتى يهبط التدفق دون العتبة (<90 m³/h) | [ ] صوتي [ ] بصري | [ ] سُجل التنبيه | [ ] التوقيت: ________ | يفصل مرحل التعشيق لبنك الحمل | [ ] ناجح [ ] فاشل [ ] لم يُثبَت |
| **ارتفاع حرارة الإمداد الثانوي** | تطبيق حمام حراري معاير أو قنطرة مقاومات على مجس PT100 (>45.0°C) | [ ] صوتي [ ] بصري | [ ] سُجل التنبيه | [ ] التوقيت: ________ | يطلق تفريغًا متدرجًا لأحمال بنك الحمل | [ ] ناجح [ ] فاشل [ ] لم يُثبَت |
| **انخفاض الضغط الثانوي** | تنفيس جزئي لكتلة عزل مرسل الضغط حتى يهبط إلى P < 100 kPa | [ ] صوتي [ ] بصري | [ ] سُجل التنبيه | [ ] التوقيت: ________ | يقفل السخانات الكهربائية | [ ] ناجح [ ] فاشل [ ] لم يُثبَت |
| **انخفاض منسوب خزان التمدد**| تحريك ذراع اختبار العوامة المغناطيسية يدويًا لقطع المنسوب الأدنى | [ ] صوتي [ ] بصري | [ ] سُجل التنبيه | [ ] التوقيت: ________ | يأمر ببدء مضخة التعويض التلقائي | [ ] ناجح [ ] فاشل [ ] لم يُثبَت |
| **انخفاض تدفق المياه الأولية**| خنق صمام عزل FWS الأولي حتى يهبط التدفق إلى < 50 m³/h | [ ] صوتي [ ] بصري | [ ] سُجل التنبيه | [ ] التوقيت: ________ | يعدل صمام TCV للفتح الكامل 100% | [ ] ناجح [ ] فاشل [ ] لم يُثبَت |
| **ارتفاع حرارة الإمداد الأولي**| رفع حرارة الماء الأولي أو حقن إزاحة في الحساس (> 35.0°C) | [ ] صوتي [ ] بصري | [ ] سُجل التنبيه | [ ] التوقيت: ________ | تحذير مسجل؛ يشير لارتفاع PUE المنشأة | [ ] ناجح [ ] فاشل [ ] لم يُثبَت |
| **عطل عاكس VFD لمضخة التشغيل**| فصل مدخل العطل الرقمي أو فتح قاطع قدرة تحكم عاكس VFD | [ ] صوتي [ ] بصري | [ ] سُجل التنبيه | [ ] التوقيت: ________ | بدء المضخة الاحتياطية في زمن ≤ 1.5 s | [ ] ناجح [ ] فاشل [ ] لم يُثبَت |
| **تسريب حوض التجميع الداخلي**| وضع 5 مل ماء منزوع المعادن على حساس الحوض البصري / العوامة | [ ] صوتي [ ] بصري | [ ] سُجل التنبيه | [ ] التوقيت: ________ | عزل CDU؛ فصل مفتاح تلامس بنك الحمل | [ ] ناجح [ ] فاشل [ ] لم يُثبَت |
| **تسريب حبل الاستشعار الخارجي**| ترطيب حبل الاستشعار الخارجي على طول صينية المجمع الثانوي | [ ] صوتي [ ] بصري | [ ] سُجل التنبيه | [ ] التوقيت: ________ | تحديد موقع التسريب؛ إطلاق الإنذار | [ ] ناجح [ ] فاشل [ ] لم يُثبَت |
| **زر التوقف الطارئ (E-Stop)**| الضغط على زر الفطر الأحمر المادي على الباب الأمامي لـ CDU | [ ] صوتي [ ] بصري | [ ] سُجل التنبيه | [ ] التوقيت: ________ | إسقاط ناقل 24V؛ قطع مرحلات المضخات والسخانات | [ ] ناجح [ ] فاشل [ ] لم يُثبَت |

### أزمنة التعشيق المادي والتبديل الاحتياطي
- التأخير المقاس لبدء تشغيل المضخة الاحتياطية تلقائيًا: __________ مللي ثانية (الحد: ≤ 500 ms) 
- الوقت المقاس لاستعادة التدفق الثانوي: ______ ثانية (الحد: ≤ 1.5 s) 
- الحد الأدنى لضغط الدائرة الثانوية أثناء التبديل: ______ كيلو باسكال (الحد: ≥ 100 kPa) 
- التأخير المقاس لفصل الطاقة عند التوقف الطارئ المادي: ______ مللي ثانية (الحد: ≤ 50 ms) 

**حكم بوابة الورقة 2**: [ ] **اجتاز المستوى 4 — مصرح بالانتقال للمستوى 5** [ ] **المستوى 4 محظور (يوجد عيب مفتوح)** 
**توقيع مهندس نظم التحكم الرئيسي (PE)**: ________________________ **التاريخ**: __________________ 
**توقيع شاهد عمليات المنشأة**: ________________________ **التاريخ**: __________________ 

---

## الورقة 3. درجات الحمل الحراري المتعددة وسجل إغلاق المحتوى الحراري (المستوى 5 IST)

*تُنفذ نسخة مستقلة من الورقة 3 لكل خطوة من درجات سلم الحمل الحراري: 25%، 50%، 75%، 100%، و110%.*

**رقم الخطوة**: الخطوة _____ من 5 **الحمل الحراري المستهدف**: __________ كيلوواط (______ % من السعة المقننة) 
**الختم الزمني لبدء الخطوة**: ____________________ **الختم الزمني للتوازن الحراري**: ____________________ 
**إجمالي مدة الاستقرار**: __________ دقيقة (الحد الأدنى الإلزامي: ≥ 45 min؛ نقع الحمل الكامل 100% ≥ 4.0 h) 
**اسم ملف CSV عالي التردد**: __________________________ **المجموع الاختباري التشفيري SHA-256**: ________________________ 

### 1. قياسات الديناميكا الحرارية وتوازن المحتوى الحراري عن بُعد

| المعلمة | حد مواصفة الوثيقة | القيمة المقاسة (المرجع الميداني) | سجل BMS / القياس عن بُعد | فرق التدقيق |
| :--- | :--- | :--- | :--- | :--- |
| **القدرة الفعالة ثلاثية الأطوار (P_elec)** | المستهدف: _____ kW ± 1.5% | __________ kW (الفئة 0.2) | __________ kW | ______ % |
| **حرارة الإمداد الأولي ($T_pri\_sup$)** | اسمي: 30.0°C ± 1.0 K | __________ °C | __________ °C | ______ K |
| **حرارة الرجوع الأولي ($T_pri\_ret$)** | المتوقع: ≤ 36.5°C | __________ °C | __________ °C | ______ K |
| **التدفق الحجمي الأولي (Q_pri)** | الأقصى: ≤ 180 m³/h | __________ m³/h | __________ m³/h | ______ % |
| **الضغط التفاضلي الأولي (ΔP_pri)**| التصميمي: ≤ 120 kPa عبر PHE | __________ kPa | __________ kPa | ______ kPa |
| **حرارة الإمداد الثانوي ($T_sec\_sup$)** | نقطة الضبط: 40.0°C ± 0.5 K | __________ °C (مرجع PT100) | __________ °C | ______ K |
| **حرارة الرجوع الثانوي ($T_sec\_ret$)** | المتوقع: ≤ 50.5°C | __________ °C (مرجع PT100) | __________ °C | ______ K |
| **الفرق في حرارة المائع الثانوي (ΔT_sec)**| التصميمي: 10.0 K ± 0.5 K | __________ K | __________ K | ______ K |
| **التدفق الحجمي الثانوي (Q_sec)** | التصميمي: 115.0 m³/h ± 3.0% | __________ m³/h (فوق صوتي) | __________ m³/h | ______ % |
| **تردد محرك VFD للمضخة الثانوية** | نطاق التشغيل: 30.0 إلى 50.0 Hz | __________ Hz | __________ Hz | ______ Hz |
| **الضغط التفاضلي لمضخة CDU (ΔP_pump)**| التصميمي: 220 kPa ± 10 kPa | __________ kPa | __________ kPa | ______ kPa |
| **موضع صمام TCV الأولي** | تتبع التعديل (0-100%) | __________ % مفتوح | __________ % مفتوح | ______ % |

### 2. حسابات التوازن الحراري وإغلاق المحتوى الحراري (الإنتالبي)
- **معدل الاستقرار الحراري**: $\left|\frac{dT_{\text{supply}}}{dt}\right| = \text{__________ K / 10 min}$ (حد القبول: ≤ 0.20 K / 10 min) — **ناجح / فاشل** 
- **سحب الحرارة بواسطة المائع الثانوي**: 
 $$Q_{\text{liquid}} = \dot{m} \cdot c_p \cdot (T_{\text{return}} - T_{\text{supply}}) = \text{__________ kW}$$ 
 *(تُحسب قيم ρ وc_p لمحلول بروبيلين غليكول 25% عند درجة الحرارة المتوسطة: $T_{\text{bulk}} = \frac{T_{\text{sup}} + T_{\text{ret}}}{2}$)* 
- **نسبة إغلاق توازن المحتوى الحراري**: 
 $$\eta = \frac{Q_{\text{liquid}}}{P_{\text{elec}}} \times 100\% = \text{__________ \%} \quad (\text{نطاق القبول: } 97.0\% \le \eta \le 101.5\%)$$ — **ناجح / فاشل** 
- **هامش نقطة الندى**: 
 - درجة الحرارة المحيطة بقاعة البيانات: ______ °C الرطوبة النسبية: ______ % نقطة الندى المحسوبة: ______ °C 
 - الهامش: $T_sec\_sup - T_dew = __________ K$ (حد القبول: ≥ 2.0 K) — **ناجح / فاشل** 

### 3. مسح التصوير الحراري بالأشعة تحت الحمراء (بعد 30 دقيقة من بدء الخطوة)
- طراز كاميرا التصوير الحراري ورقمها التسلسلي: ____________________ تاريخ انتهاء المعايرة: ____________ 
- أعلى درجة حرارة مسجلة لأطراف التوصيل: __________ °C (حد القبول: ≤ 75.0°C) — **ناجح / فاشل** 
- الموقع المادي للطرف الأكثر سخونة: __________________________________________________ 
- أقصى فرق حراري بين الأطوار: __________ K (حد القبول: ≤ 5.0 K) — **ناجح / فاشل** 

### 4. مسح توزيع التدفق الثانوي عبر الحوامل المتعددة (10 بنوك حمل)

| معرّف الحامل | الرقم التسلسلي لبنك الحمل | التدفق الحجمي (LPM) | الانحراف عن المتوسط (%) | هبوط ضغط الحامل dP (kPa) | حكم القبول |
| :--- | :--- | :--- | :--- | :--- | :--- |
| **الحامل 01** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] ناجح [ ] فاشل |
| **الحامل 02** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] ناجح [ ] فاشل |
| **الحامل 03** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] ناجح [ ] فاشل |
| **الحامل 04** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] ناجح [ ] فاشل |
| **الحامل 05** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] ناجح [ ] فاشل |
| **الحامل 06** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] ناجح [ ] فاشل |
| **الحامل 07** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] ناجح [ ] فاشل |
| **الحامل 08** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] ناجح [ ] فاشل |
| **الحامل 09** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] ناجح [ ] فاشل |
| **الحامل 10** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] ناجح [ ] فاشل |
| **إحصاءات الصف**| **متوسط التدفق: _______ LPM** | **الانحراف المعياري (σ): _______** | **معامل الاختلاف ($\frac{\sigma}{\mu}\times 100\%$): _______ %** | الحد: ≤ 5.0% | **ناجح / فاشل** |

**حكم خطوة الورقة 3**: [ ] **قُبلت الخطوة الحرارية بنجاح** [ ] **فشلت الخطوة / النظام غير مستقر** 
**قائد الاختبار المعتمد (سلطة إصدار أمر الحرارة)**: ____________________ **التوقيع**: __________________ 
**توقيع المهندس الكهربائي الرئيسي (PE)**: ________________________ **التاريخ**: __________________ 
**توقيع المهندس الميكانيكي الرئيسي (PE)**: ________________________ **التاريخ**: __________________ 

---

## الورقة 4. سجل الفشل العابر الديناميكي والصمود أمام أعطال التكرارية (المستوى 5 IST)

**اسم المشروع**: __________________________ **معرّف قاعة البيانات / الغرفة**: __________________________ 
**الرمز التعريفي لوحدة CDU**: __________________________ **الحمل الأساسي أثناء الاختبار**: 1200 كيلوواط (100% الحمل التصميمي) 
**توقيع قائد الاختبار**: ____________________ **توقيع مهندس نظم التحكم (PE)**: ________________________ 
**شاهد مالك المنشأة**: ________________ **التاريخ والختم الزمني للنوبة**: ______________________ 

*المنحنى المستقر بعد التعافي ليس هو معيار الاجتياز؛ بل يجب توثيق خط الأساس قبل الحدث، وأقصى انحراف عابر، ومدة التعافي.*

### سيناريو 1: تعطل المضخة الثانوية والتبديل التلقائي (تبديل VFD لمضخة N+1)
- مضخة التشغيل قبل الحدث: المضخة P-1A (السرعة: 50.0 Hz، التدفق: 115.0 m³/h، الضغط التفاضلي: 220 kPa) 
- طريقة حقن العطل المحاكى: إطلاق عطل العاكس الرقمي عند الختم الزمني: ____________________ 
- رصد البدء التلقائي للمضخة الاحتياطية P-1B: __________ مللي ثانية (الحد: ≤ 500 ms) 
- أدنى ضغط تفاضلي ثانوي مسجل: __________ كيلو باسكال (الحد: ≥ 100.0 kPa؛ انعدام التكهف) 
- طفرة ضغط المطرقة المائية الذروية: __________ كيلو باسكال (الحد: ≤ ± 50.0 kPa) 
- استعادة التدفق الثانوي إلى ≥ 95% من التصميمي: __________ ثانية (الحد: ≤ 1.5 s) 
- هل فصل مرحل الأمان الحراري لبنك الحمل؟: **نعم (فاشل) / لا (ناجح)** 
- حكم السيناريو 1: **ناجح / فاشل** 

### سيناريو 2: فقدان المغذي الكهربائي (أ) بنظام 2N / تحويل قضيب التوزيع ATS
- قاطع المغذي (أ) فُصل عند الختم الزمني: ____________________ 
- مدة تحويل مفتاح التحويل: __________ مللي ثانية (الحد: ≤ 16.0 ms) 
- أدنى جهد لقضيب تحكم 24V DC لوحدة CDU: __________ V DC (الحد: ≥ 22.0 V DC؛ انعدام الهبوط) 
- هل لوحظت إعادة تشغيل لوحدة التحكم PLC لـ CDU؟: **نعم (فشل حرج) / لا (ناجح)** 
- صمود محرك VFD للمضخة الثانوية / استعادة السرعة: __________ ثانية (الحد: ≤ 3.0 s) 
- الجهد المستقر للمغذي (ب): __________ فولت التيار: __________ أمبير 
- حكم السيناريو 2: **ناجح / فاشل** 

### سيناريو 3: انقطاع مياه التبريد الأولية (الصمود بالقصور الذاتي الحراري)
- صمام عزل مياه FWS الأولية أُمر بالإغلاق عند الختم الزمني: ____________________ 
- حرارة الإمداد الثانوي قبل الفصل: 40.0 °C الحمل المحافظ عليه: 1200 كيلوواط 
- معدل ارتفاع درجة الحرارة الثانوية: $\frac{dT}{dt} = \text{__________ K / s}$ 
- زمن الصمود الاحتياطي حتى إنذار ارتفاع الحرارة (45.0°C): __________ ثانية (الحد: t_buffer ≥ 40.0 s) 
- هل أطلقت وحدة CDU تفريغًا آليًا للأحمال عند التنبيه؟: **نعم / لا** 
- فصل الأمان الطارئ لفرط درجة الحرارة (50.0°C): الختم الزمني: ____________________ 
- هل فُصلت جميع سخانات بنوك الحمل فورًا؟: **نعم / لا** (ذروة حرارة المائع: ______ °C) 
- حكم السيناريو 3: **ناجح / فاشل** 

### سيناريو 4: انقطاع اتصالات نظام إدارة المباني BMS (الأمان الذاتي المحلي)
- كابل إيثرنت لـ Modbus-TCP / BACnet فُصل عند الختم الزمني: ____________________ 
- هل تحولت وحدة PLC المحلية لـ CDU إلى وضع العمل المستقل؟: **نعم / لا** 
- هل لوحظ تذبذب أو اضطراب في سرعة المضخة الثانوية؟: **نعم (فاشل) / لا (ناجح)** 
- هل لوحظ انحراف أو تذبذب في صمام التعديل TCV-101؟: **نعم (فاشل) / لا (ناجح)** 
- الحفاظ على حرارة الإمداد الثانوي عند 40.0°C ± 0.5 K لمدة 30 دقيقة: **ناجح / فاشل** 
- حكم السيناريو 4: **ناجح / فاشل** 

### سيناريو 5: صدمة التغير السريع في الخطوة الحرارية ($100% \to 30% \to 100%$)
- خفض الخطوة من 1200 كيلوواط إلى 360 كيلوواط عند الختم الزمني: ____________________ 
 - أدنى هبوط لحرارة الإمداد الثانوي: __________ °C (الحد: ≥ 38.5°C) 
 - زمن استقرار استجابة صمام TCV-101: __________ ثانية (الحد: ≤ 45 s) 
- رفع الخطوة من 360 كيلوواط إلى 1200 كيلوواط عند الختم الزمني: ____________________ 
 - أقصى تجاوز لحرارة الإمداد الثانوي: __________ °C (الحد: ≤ 41.5°C) 
 - الحفاظ على استقرار تدفق المائع الثانوي ضمن ± 2.0%: **ناجح / فاشل** 
- حكم السيناريو 5: **ناجح / فاشل** 

**الحكم الديناميكي للورقة 4**: [ ] **اجتازت جميع الاختبارات العابرة بنجاح** [ ] **سُجلت إخفاقات عابرة** 
**توقيع قائد الاختبار المعتمد**: ________________________ **التاريخ**: __________________ 
**توقيع شاهد مالك المنشأة**: ________________________ **التاريخ**: __________________ 

---

## الورقة 5. بروتوكول فصل الطاقة المنظم، والتبريد، وإنهاء التعبئة للموقع

**اسم المشروع**: __________________________ **معرّف قاعة البيانات / الغرفة**: __________________________ 
**الرمز التعريفي لوحدة الاختبار**: ____________________ **تاريخ ووقت النوبة**: ____________________________ 
**قائد الاختبار (الموجه للإيقاف)**: ________ **المهندس الكهربائي الرئيسي (PE)**: __________________________ 
**المهندس الميكانيكي الرئيسي (PE)**: ____________________ **مسؤول السلامة**: ________________________________ 

*يجب تنفيذ وتأشير كل خطوة من خطوات الإيقاف بتسلسل زمني صارم. وإن عكس الخطوات يبطل هذه الورقة فورًا.*

### 1. خطوات فصل الطاقة المتسلسلة الإلزامية

- [ ] **الخطوة 01: تفريغ الحمل الحراري الفعال إلى 0 كيلوواط** 
 *أصدر أمر إيقاف جميع مراحل سخانات بنك الحمل إلى 0 كيلوواط عبر وحدة التحكم. وتأكد من توقف نبضات إطلاق ثايرستورات SCR وسقوط مفاتيح التلامس المغناطيسية. وتأكد من أن القدرة الفعالة 0.0 كيلوواط.* 
 الختم الزمني: ____________________ التوقيع بالأحرف الأولى: ________ 

- [ ] **الخطوة 02: فتح قواطع تغذية بنوك الحمل وعزلها (LOTO)** 
 *افتح قواطع الدوائر الفرعية لبنوك الحمل عند وحدة PDU أو صندوق التفريع العلوي. ضع أقفال العزل والبطاقات التحذيرية. وتأكد من خلو الدوائر من الجهد بكاشف جهد معاير.* 
 الختم الزمني: ____________________ التوقيع بالأحرف الأولى: ________ 

- [ ] **الخطوة 03: نقع تدوير المائع للتبريد لمدة 10 دقائق متواصلة** 
 *تحذير حرج: استمر في تشغيل المضخات الثانوية لـ CDU عند 50.0 Hz لمدة 10 دقائق كحد أدنى مع إيقاف السخانات تمامًا. ويزيل هذا الإجراء الحرارة الكامنة من أغماد السخانات ويمنع الغليان الموضعي للمائع.* 
 وقت البدء: ____________________ وقت الانتهاء: ____________________ (حرارة المائع الثانوي: ______ °C) 
 التوقيع بالأحرف الأولى: ________ 

- [ ] **الخطوة 04: الإيقاف المنظم لمضخات CDU الثانوية** 
 *أوقف مضخات CDU الثانوية فقط بعد هبوط درجة حرارة المائع دون 30.0°C. وتأكد من تلاشي الضغط التفاضلي بسلاسة إلى 0.0 كيلو باسكال.* 
 الختم الزمني: ____________________ التوقيع بالأحرف الأولى: ________ 

- [ ] **الخطوة 05: عزل مجمعات الدائرة الثانوية وفصل الخراطيم** 
 *أغلق صمامات العزل اليدوية لخطوط الإمداد والرجوع الثانوية. وصرف الضغط الساكن المتبقي عبر صمامات التنفيس إلى أوعية التجميع. وافصل وصلات الفصل السريع.* 
 *(تحذير حرج: إذا وُضعت علامة على هذه الخطوة قبل الخطوة 04، تُعد هذه الورقة باطلة وملغاة فورًا.)* 
 الختم الزمني: ____________________ التوقيع بالأحرف الأولى: ________ 

### 2. التحقق من أرشيف البيانات التشفيري
- [ ] تصدير سجلات CSV الخام لبنوك الحمل كل ثانية والتحقق منها: **نعم / لا** 
- [ ] تصدير سجلات اتجاهات BMS / PLC كل ثانية عبر جميع الأختام الزمنية: **نعم / لا** 
- [ ] أرشفة لقطات التصوير الحراري عالية الدقة والصور الرقمية: **نعم / لا** 
- موقع التخزين الآمن الأولي: __________________________________________________ 
- موقع التخزين المعزول الاحتياطي: ____________________________________________ 
- المجموع الاختباري التشفيري SHA-256 للأرشيف الرئيسي: ________________________________________________ 

### 3. جرد إنهاء التعبئة واستعادة المنشأة
- [ ] عدّ جميع وصلات الفصل السريع والخراطيم ومطابقتها مع جرد الورقة 1: **صفر مفقودات** 
- [ ] تركيب أغطية حماية مصنفة لتحمل الضغط على جميع منافذ التغذية والرجوع بالمجمعات: **نعم / لا** 
- [ ] استعادة صمامات المنشأة الدائمة، وقواطع الدوائر، ونقاط ضبط BMS إلى خط الأساس: **نعم / لا** 
- [ ] فحص بلاط الأرضية المرتفعة، وركائز التثبيت، ومسارات الكابلات لنظافتها: **نعم / لا** 

**حكم إغلاق الورقة 5**: [ ] **نُفذ الإيقاف بامتثال وانضباط صارم** 
**توقيع قائد الاختبار المعتمد**: ________________________ **التاريخ**: __________________ 
**توقيع المهندس الكهربائي الرئيسي (PE)**: ________________________ **التاريخ**: __________________ 

---

## الورقة 6. منحنى خط الأساس لمضخة الحالة الباردة ومقاومة الدائرة دون حرارة

**اسم المشروع**: __________________________ **معرّف قاعة البيانات / الغرفة**: __________________________ 
**الرمز التعريفي لوحدة CDU**: __________________________ **رمز المضخة (A/B)**: ______________________________ 
**المهندس الميكانيكي الرئيسي (PE)**: ____________________ **تقني القياس**: __________________________ 
**كيمياء المائع الثانوي**: 25.0% PG **درجة حرارة المائع المقاسة**: __________ °C (المستهدف: 20.0°C ± 1.0 K) 

*يجب تعشيق أمر تشغيل الحرارة وقفله عند 0 كيلوواط. ويجب قفل تردد محرك VFD في وضع التجاوز اليدوي عند 50.0 Hz (أو 60.0 Hz).*

### 1. التحقق من ضوابط خط الأساس المسبقة
- [ ] التأكد من قفل السخانات الكهربائية وعزلها؛ الحمل الكهربائي الفعال هو 0.0 كيلوواط: **مؤكد** 
- [ ] تعطيل التعديل التلقائي للضغط التفاضلي لمحرك VFD: **قفل يدوي مؤكد** 
- [ ] تثبيت تردد تشغيل محرك VFD والتحقق منه بمقياس سرعة معاير / سجل معتمد: **50.0 Hz** 
- [ ] تأكيد تركيز الغليكول الثانوي بمقياس الانكسار: **25.0% ± 0.5% PG** 

### 2. بيانات هيدروليكية لخنق الصمام في أربع نقاط

| خطوة الخنق | موضع أمر الصمام | التدفق المقاس Q (m³/h) | التدفق المقاس Q (LPM) | ضاغط المضخة ΔP_pump (kPa) | ضغط المجمع ΔP_man (kPa) | تيار المحرك (A) | قدرة VFD (kW) | هل التعديل التلقائي معطل؟ |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **النقطة 1: التدفق الأقصى**| مفتوح بالكامل 100% | __________ m³/h | __________ LPM | ______ kPa | ______ kPa | ______ A | ______ kW | [ ] نعم (مقفل) |
| **النقطة 2: تدفق 80%** | مخنوق (~80%) | __________ m³/h | __________ LPM | ______ kPa | ______ kPa | ______ A | ______ kW | [ ] نعم (مقفل) |
| **النقطة 3: تدفق 60%** | مخنوق (~60%) | __________ m³/h | __________ LPM | ______ kPa | ______ kPa | ______ A | ______ kW | [ ] نعم (مقفل) |
| **النقطة 4: تدفق 40%** | مخنوق (~40%) | __________ m³/h | __________ LPM | ______ kPa | ______ kPa | ______ A | ______ kW | [ ] نعم (مقفل) |

### 3. تدقيق قبول المنحنى الهيدروليكي
- مرجع منحنى المضخة المعتمد من الشركة المصنعة: معرّف الوثيقة: ____________________ المراجعة: ______ 
- انحراف الضاغط مقابل التدفق عند النقطة 1 عن المنحنى المعتمد: __________ % (الحد: ≤ ± 5.0%) 
- انحراف الضاغط مقابل التدفق عند النقطة 2 عن المنحنى المعتمد: __________ % (الحد: ≤ ± 5.0%) 
- انحراف الضاغط مقابل التدفق عند النقطة 3 عن المنحنى المعتمد: __________ % (الحد: ≤ ± 5.0%) 
- انحراف الضاغط مقابل التدفق عند النقطة 4 عن المنحنى المعتمد: __________ % (الحد: ≤ ± 5.0%) 
- أقصى ارتفاع في حرارة المائع الثانوي أثناء الاختبار: __________ K (الحد: ≤ 0.5 K) 

**حكم خط الأساس للورقة 6**: [ ] **قُبل منحنى المضخة الباردة وأُودع بالسجل** [ ] **المنحنى خارج حدود التفاوت** 
**توقيع المهندس الميكانيكي الرئيسي (PE)**: ________________________ **التاريخ**: __________________ 
**توقيع تقني الاختبار**: ____________________________ **التاريخ**: __________________ 

---

## الورقة 7. تدقيق منطق التحكم الذاتي لوحدة CDU وواجهة التحكم الإشرافي

**اسم المشروع**: __________________________ **معرّف قاعة البيانات / الغرفة**: __________________________ 
**الرمز التعريفي لوحدة CDU**: __________________________ **مرجع وثيقة منطق تحكم المورّد**: __________________________ 
**مهندس نظم التحكم الرئيسي (PE)**: ______________________ **مهندس التشغيل التجريبي للمورّد**: ________________ 

*يجب إرفاق اعتماد منطق تحكم المورّد بهذه الورقة. وإذا كان التوثيق مفقودًا، يُسجل الحكم بصفة "لم يُثبَت".*

### 1. أوضاع فشل منطق التحكم الذاتي

| سيناريو التحكم | مواصفة منطق المورّد المتوقعة | نتيجة المحاكاة المادية | حكم التدقيق |
| :--- | :--- | :--- | :--- |
| **فصل حساس حرارة التحكم الأساسي** | تكتشف وحدة التحكم الدائرة المفتوحة؛ تطلق إنذارًا حرجًا؛ ترفض الحساس وترجع تلقائيًا إلى حساس الغمر الثانوي التكراري. | أطلقت وحدة التحكم إنذارًا فوريًا؛ حولت إلى TT-202؛ لوحظ صفر تذبذب في الصمام. | [ ] ناجح [ ] فاشل [ ] لم يُثبَت |
| **قطع خط إشارة مرسل الضغط التفاضلي** | ترصد وحدة التحكم فقدان إشارة المرسل (4-20mA خارج النطاق)؛ تقفل VFD على آخر تردد مستقر؛ تمنع انفلات المضخة. | أُعلن الإنذار؛ حافظ VFD على 48.2 Hz باستقرار؛ ثبُت الضغط التفاضلي. | [ ] ناجح [ ] فاشل [ ] لم يُثبَت |
| **انقطاع طاقة وحدة تحكم PLC المشغلة** | يدخل النظام في وضع الأمان المادي للأجهزة: يفتح صمام التعديل الأولي 100%؛ تواصل المضخة الدوران بأقصى تردد للخط. | ارتد صمام TCV بنابض إلى الفتح الكامل 100%؛ واصلت المضخة الدوران؛ لم يحدث فصل حراري. | [ ] ناجح [ ] فاشل [ ] لم يُثبَت |
| **عطل الحمل الزائد لعاكس VFD للمضخة** | يفصل خرج العاكس؛ ترسل نقطة التلامس المساعدة إشارة إلى PLC؛ تبدأ المضخة الاحتياطية وتحقق الضغط في ≤ 1.5 s. | بدأت المضخة الاحتياطية P-1B في 1.1 ثانية؛ حافظت الدائرة على ضغط ≥ 120 kPa. | [ ] ناجح [ ] فاشل [ ] لم يُثبَت |
| **قطع كابل اتصالات Modbus-RTU للمحرك**| يفقد المحرك نبضة اتصال التسلسل؛ يثبت على آخر سرعة مأمورة؛ تسجل CDU إنذار فقد الاتصال دون إيقاف الدائرة. | حافظ المحرك على 50.0 Hz؛ سُجل إنذار الاتصال على HMI؛ استمر تدفق المائع. | [ ] ناجح [ ] فاشل [ ] لم يُثبَت |
| **انقطاع شبكة التحكم الرئيسية للمجموعة** | ترصد الوحدة فقدان رمز وحدة التحكم الرئيسية؛ تتولى وحدة التحكم المحلية تتبع حلقات PID المستقلة بسلاسة. | تحولت الوحدة إلى الوضع المحلي في 800 مللي ثانية؛ حافظت حرارة الإمداد على 40.0°C. | [ ] ناجح [ ] فاشل [ ] لم يُثبَت |
| **فقدان طاقة 24V للمشغل الكهربائي** | يدفع النابض الارتدادي الداخلي أو المكثف الفائق آلية الصمام إلى وضع الفتح الكامل بنسبة 100%. | اندفع الصمام ميكانيكيًا للفتح بنسبة 100%؛ توفرت أقصى كمية مياه تبريد أولية. | [ ] ناجح [ ] فاشل [ ] لم يُثبَت |
| **تفريغ الضغط العالي لخزان التمدد** | يفتح صمام الأمان عند 6.0 بار؛ يفصل مفتاح الضغط العالي؛ توقف CDU مضخة التعويض وترسل إنذارًا عالي الأولوية. | فصل المفتاح عند 5.8 بار؛ أُقفلت مضخة التعويض؛ استقبل نظام BMS الإنذار. | [ ] ناجح [ ] فاشل [ ] لم يُثبَت |

### 2. العزل المقطعي للمجمع الحلقي (فقط إذا كانت الدائرة الثانوية ذات طوبولوجيا حلقية)
- [ ] إغلاق وإعادة فتح صمام عزل التفريعة الثانوية الأقرب: 
 *هل تم الحفاظ على الاستقرار الحراري لبنوك الحمل: **نعم / لا** هل ظل ضغط إمداد CDU مستقرًا: **نعم / لا*** 
- [ ] إغلاق وإعادة فتح صمام عزل التفريعة الثانوية الأبعد: 
 *هل تم الحفاظ على الاستقرار الحراري لبنوك الحمل: **نعم / لا** هل ظل ضغط إمداد CDU مستقرًا: **نعم / لا*** 

### 3. تدقيق اتساق سجلات القياس عن بُعد لنظام BMS الإشرافي

| معلمة القياس عن بُعد | رمز نقطة BMS | شاشة العرض المحلية لـ CDU | المرجع الميداني المعاير | تباين القياس عن بُعد | حد التدقيق | حكم التدقيق |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **حرارة الإمداد الثانوي** | `CDU01_TCS_SUP_T` | 40.10 °C | 40.08 °C | 0.02 K | ≤ ± 0.30 K | **ناجح / فاشل** |
| **حرارة الرجوع الثانوي** | `CDU01_TCS_RET_T` | 50.15 °C | 50.12 °C | 0.03 K | ≤ ± 0.30 K | **ناجح / فاشل** |
| **معدل التدفق الثانوي** | `CDU01_TCS_FLOW` | 115.8 m³/h | 116.1 m³/h | 0.26 % | ≤ ± 2.0% | **ناجح / فاشل** |
| **ضغط الإمداد الثانوي** | `CDU01_TCS_SUP_P` | 282.0 kPa | 280.5 kPa | 1.5 kPa | ≤ ± 10.0 kPa| **ناجح / فاشل** |
| **موضع صمام TCV الأولي** | `CDU01_TCV_POS` | 64.0 % | 64.5 % (مشوار حقيقي) | 0.5 % | ≤ ± 2.0% | **ناجح / فاشل** |

**حكم منطق الورقة 7**: [ ] **اعتُمد منطق التحكم الذاتي لوحدة CDU** [ ] **سُجلت أوجه قصور في المنطق** 
**توقيع مهندس نظم التحكم الرئيسي (PE)**: ________________________ **التاريخ**: __________________ 
**توقيع مهندس التشغيل التجريبي للمورّد**: ____________________ **التاريخ**: __________________ 
