英語版をAI補助で翻訳した。

# 7. 静的、無通電

静的・無通電での検証段階は、その後に続くすべての動的試験のための安全基盤を確立する工程である。また、機器の出荷や輸送が遅延した際に、施工業者が最も工程圧縮を試みたくなる段階でもある。

失われた日程を取り戻すために静的検証段階を犠牲にすることは、到底容認できない運用リスクである。クイック継手内部のOリングの噛み込み・せん断、ケーブル導体の挟み込み、配管内に滞留したエアポケット、あるいは電源の逆相接続などは、動的試験中に確実に計画外の緊急停止を引き起こす。それは、施工欠陥を発見する手段として、はるかに危険で極めて高価なやり方にほかならない。

グローバルなコミッショニング体系において、この作業は**レベル2（納入・受入および静的QA）**および**レベル3（機能前チェックおよびシステム起動）**に該当する。それらの証明書タブの下にファイルされなければならず、レベル1の工場受入試験として誤ってラベル付けされてはならない。

![複数ラックマニホールド水力バランス](../figures/fig-04-multi-rack-manifold-hydraulics.png)

## 開梱、外観点検、および機械継手

データホールに納入されたすべての機器は、梱包明細書と照合して検収されなければならない：
- **筐体およびキャスターの点検**: 負荷装置のフレームに輸送時の変形、構造溶接部の亀裂、または床の耐荷重を損なう恐れのあるキャスターの破損がないかを点検する。
- **クイック継手（カップリング）**: すべての二次側クイック継手金具（ダンフォス・ハンセンFD83シリーズまたはISO 16028フラットフェイス継手など）を検査する。継手のロックカラーがかじり（焼き付き）なく滑らかに噛み合うことを確認する。内部のEPDMエラストマー製シールを拡大鏡で検査し、切り傷、裂け目、または製造バリがないことを確認する。EPDMシールに石油系グリースを決して使用してはならない。承認されたシリコーン系または流体適合潤滑剤のみを使用すること。
- **ホースアセンブリ**: ホースの仕様タグを確認する。すべての可撓性二次側ホースは、二次側の最高許容使用圧力（MAOP）の1.5倍以上の耐圧定格を持ち、70°C での連続運転が保証されたワイヤー編組合成ゴムまたは補強PTFE製でなければならない。曲げ半径を点検し、メーカーの許容最小曲げ半径を下回る座屈や折れ曲がり（キンク）がないことを確認する。

## 無通電状態での電気的絶縁および安全点検

この段階におけるすべての電気的検証は、上流の電源回路を完全にロックアウト・タグアウト（LOTO）し、認定された検電器を用いて無電圧であることを確認した上で実施する：

### 1. 絶縁抵抗試験（メガー試験）
校正済みの絶縁抵抗計を使用し、以下の導体間に1000V DCを60秒間連続印加する：
- A相 - B相間、B相 - C相間、C相 - A相間。
- 各相導体と機器保護接地（PE）間。
- 中性線導体（存在する場合）と機器保護接地間。

**受入基準**: 絶縁抵抗は最低でも **100 MΩ 以上**でなければならない。20 MΩ を下回る測定値は水分の浸入または絶縁劣化を示しており、通電に対する絶対的な禁止事由となる。

### 2. 接地導通試験
校正済みの低抵抗測定器（マイクロオーム計）を使用し、負荷装置シャーシの接地端子、内部ヒータエレメントフレーム、および施設の主接地端子盤（MGB）の間の抵抗を測定する。

**受入基準**: 接地導通抵抗は **0.1 Ω 以下**でなければならない。接地不良は、数メガワット規模の試験中に絶縁破壊が発生した際、致命的な接触電圧災害を引き起こす。

### 3. 相順および相回転の検証
負荷装置の電源ケーブルを施設のPDUまたはバスダクトのタップボックスに接続する前に、認定された相回転計を用いて受電側コンセントにおける相回転を測定する。

**受入基準**: 相回転は厳格に時計回り（正相：$L_1 \to L_2 \to L_3$ ／ $A \to B \to C$）でなければならない。

> **ポンプ安全に関する極めて重要な注意事項**: 液冷データセンターにおいて、CDUの二次側ポンプは通常、完全密閉型のキャンドモータ遠心ポンプ（canned motor pump）である。逆相（$A \to C \to B$）が印加されると、ポンプモータは逆回転する。遠心羽根車が逆回転すると、動的揚程はほとんど発生せず、激しい流体の撹拌とキャビテーションを引き起こし、数分以内にスラスト軸受を焼き付き・破壊させる。シート1の相回転セルには、確認された時計回りの回転が記録されていなければならない。空欄である場合、通電は厳格に禁止される。

## 二次側の機械洗浄、耐圧保持、およびエア抜き

CDU、分配マニホールド、および負荷装置を接続する流体ループは、以下の厳格な事前準備を経なければならない：

### 1. 試運転前配管フラッシング（BSRIA BG 29/2020規格）
新設された二次側ループに、負荷装置の加熱流路やCDUの熱交換器へ直接流体を循環させてはならない。配管内のスケール、スラグ、および施工ゴミを除去するため、仮設バイパスループを介して最低 1.5 m/s の洗浄掃流速度でフラッシングを行わなければならない。インラインストレーナを繰り返し清掃し、固形粒子数がISO 4406の清浄度基準（通常 16/14/11）を満たすまで洗浄を継続する。

### 2. 静的水圧耐圧保持試験
フラッシングが完了し接続された二次側回路（すべてのマニホールド、フレキシブルホース、および負荷装置内部の熱交換器を含む）に、水または25%プロピレングリコール水を充填し、**最高許容使用圧力（MAOP）の1.5倍**（標準的なデータセンター二次側回路では通常 6.0 bar 〜 9.0 bar）まで加圧する。

**受入基準**:
- 圧力を最低 **2.0時間** 連続して保持すること。
- 校正されたデジタル圧力ロギングにおいて、流体の熱膨張を補正した上で、計測可能な圧力低下が皆無（ΔP ≤ 0.0 bar）であること。
- すべての機械的継手、ネジ込みアダプタ、およびクイック継手を清潔な白色吸水紙を用いて目視点検すること。許容される漏洩率は **0滴／分（ゼロ滴）** である。

### 3. 徹底したエア抜きと真空脱気
巻き込まれた微細な気泡（マイクロバブル）は、コミッショニング異常の主要原因となる。熱交換器の流路内に閉じ込められた空気は断熱バリアを形成して見かけの熱通過率を不当に低下させ、超音波流量計を通過する気泡は伝搬時間差測定の音響信号を乱す。

最頂部の自動エア抜き弁を作動させ、サイトグラス（覗き窓）から気泡の泡立ちが消え、溶存酸素濃度が仕様範囲内に収まるまで二次側の真空脱気装置を連続運転する。

## 流体容量の算定・監査

試験対象システムの正確な二次側流体保有量を算定し、シート1に記録する：

$$V_{\text{total}} = V_{\text{CDU\_internal}} + \sum (V_{\text{manifold}}) + \sum (V_{\text{hoses}}) + \sum (V_{\text{load\_banks}})$$

物理的な流体質量（M_fluid = ρ · V_total）を記録することは、レベル5統合システム試験で要求される熱的慣性計算を検証する上で不可欠である。

## 上流電気系統の保護協調監査

負荷装置のタップボックスから列PDU、および上流の受電変圧器に至る配電経路を遡って追跡する。ブレーカーの過電流引外し設定を監査する：
- 電子式引外し装置（LSIG）の瞬時引外しピックアップ（I_i）および短限時遅延（I_sd）が、負荷装置の内部変圧器やサイリスタ（SCR）ヒータコントローラの突入電流特性に対して協調して上位設定されていることを確認する。
- 初期の加熱ステップ中に残留容量性フィルタ漏れ電流によって上流の主幹ブレーカーがトリップしないよう、地絡警報閾値が適切に設定されていることを確認する。

## 静的受入の前提条件ゲート

静的段階は、シート1の公式な審査をもって完了する。すべてのチェックボックスがインクで **合格（PASS）** と記入されているか、または正式な工学パンチリスト項目を伴っていなければならない。電気絶縁、接地導通、相回転、または水圧保持試験に未解決の欠陥が1つでも残っている場合、プロジェクトゲートは閉鎖される。動的な通電試験へ進むことはできない。

## 試験開始前に記録すべき決定事項

- すべての継手数量および物理的シールの監査を記録した開梱検査ログ。
- 電気主任技術者が署名した、認証済みメガー絶縁抵抗値および接地導通抵抗値。
- インクで署名された、確認済みの時計回り相回転の記録。
- 立会された静的水圧耐圧試験証明書（試験圧力、保持時間、圧力降下ゼロ）。
- 算定された総二次側流体容量（V_total）。
- 上流PDUブレーカーのトリップ設定および保護協調の監査結果。
