英語版をAI補助で翻訳した。

# 9. 通熱ウィンドウ

通熱試験ウィンドウは、関係者によって最も盛んに写真撮影が行われる華やかな段階である。しかし、これがプロジェクトのすべてではない。前章までに培われた規律ある準備作業の積み重ねによって初めて許される結実である。

グローバルなコミッショニング体系において、これは**レベル5統合システム試験（IST: Integrated System Testing）**に該当する。このウィンドウにおける技術者の責務は、承認された動的試験スクリプトを厳格な順序で実行し、規律ある保持時間（ドウェル時間）を堅持し、高精度なテレメトリを記録し、閾値が逸脱した際には直ちに停止基準を執行することである。その場で新しい試験手順を思いつきで即興創作する場ではない。

![冷態対温態ポンプ特性曲線](../figures/fig-03-pump-curves-cold-vs-hot.png)

## スクリプト07：冷態・無熱基準ポンプ特性曲線

熱エネルギーを投入する前に、二次側ループの基準水力抵抗を確立するため、スクリプト07を実行しなければならない。

### なぜ通熱前にベースラインを測定するのか？
二次側熱媒体——通常は25%プロピレングリコール水溶液（PG25）または処理脱塩水——は、運転温度範囲全域にわたって顕著な粘度低下および密度シフトを示す：
- 20.0°C において、PG25の動粘度は $\nu ≈ 2.45 mm²/s$（絶対粘度 μ ≈ 2.50 cP）、密度は ρ ≈ 1030 kg/m³ である。
- 50.0°C（または 45.0°C）に加熱されると、その動粘度は50%以上低下して $\nu ≈ 1.15 mm²/s$（μ ≈ 1.10 cP）となり、密度も ρ ≈ 1018 kg/m³ へと減少する。

この粘度低下と流体希釈は、管壁のせん断応力と乱流摩擦損失を大幅に低減させる。同一の体積流量であっても、マニホールド配管およびクイック継手を通過する圧力損失は、20°C の冷態時と比較して 50°C の温態時の方が著しく小さくなる。

冷態時の水力抵抗ベースラインを事前に測定しておかないと、配管の摩擦抵抗と流体の熱的粘度希釈を切り分けて評価することができなくなる。後から定格加熱運転時に流量異常が発生した際、それがポンプインペラの摩耗によるものか、配管の閉塞によるものか、あるいは単なる流体の熱希釈によるものかを監査人が判断することは不可能となる。

### シート6の実施プロトコル
1. **インバータ変速変調のロックアウト**: CDU二次側ポンプを周波数手動オーバーライドにより50.0 Hz（または60.0 Hz定格設計値）で固定する。自動差圧追従制御が無効化されていることを確認・施錠する。
2. **手動バルブ4点絞りプロファイル**: 主二次側バランシングバルブを段階的に絞り、4つの明確な水力運転ポイントを設定する：
 - ポイント1：100%全開（最大流量）
 - ポイント2：80%相当流量設定点
 - ポイント3：60%相当流量設定点
 - ポイント4：40%相当流量設定点
3. **揚程対流量の記録**: 各測定点において、超音波流量計を用いて体積流量 Q を記録し、ポンプおよび二次側マニホールド前後の差圧 ΔP を記録する。
4. **受入基準**: 実測された冷態曲線は、メーカーの認定ポンプ特性曲線と ± 5.0% 以内で一致しなければならない。測定ラン中の流体温度上昇は ± 0.5 K 以内に安定していなければならない。

![統合熱負荷梯子と保持時間](../figures/fig-05-thermal-ladder-and-dwell.png)

## スクリプト08：多段階熱負荷梯子（サーマルラダー）

冷態水力ベースラインが署名・承認された後、スクリプト08に基づいて通熱試験が開始される。熱梯子とは、施設側受配電設備、CDU熱交換器、一次側冷水ループ、およびホワイトスペース空調管理が、各負荷段階において確実に熱平衡へ収束することを検証するために設計された段階的昇温シーケンスである。

**熱梯子（サーマルラダー）段階パラメータ**

| 段階 | 熱負荷率 | 設計熱量kW | 最小保持時間 | 安定化目標 | 参照シート |
| :--- | :--- | :--- | :--- | :--- | :--- |
| 1 | 25% 段 | 300 kW | 45分間 | 初期TCV追従性確認 | シート3（第1部） |
| 2 | 50% 段 | 600 kW | 45分間 | 部分負荷熱バランス | シート3（第2部） |
| 3 | 75% 段 | 900 kW | 45分間 | 水力シフト監査 | シート3（第3部） |
| 4 | 100% 段 | 1200 kW | 4.0時間連続浸漬 | 定格全負荷熱平衡 | シート3（第4部） |
| 5 | 110% 段 | 1320 kW | 60分間 | 過負荷ストレステスト | シート3（第5部） |

### 熱平衡の保持判定基準
経過時間のみを根拠に次の負荷ステップへ進んではならない。各負荷段階は、システムが検証済みの**熱平衡状態**を達成したときに初めて完了と見なされる：

$$\left| \frac{dT_{\text{supply}}}{dt} \right| \le 0.20\,\text{K} \quad (\text{連続10分間の測定ウィンドウにおいて})$$

制御弁のハンチングなどにより二次側供給温度が上昇中または振動している場合、保持時間を延長しなければならない。不安定な制御ループを抱えたまま上位の熱ステップへ進むと、熱的不安定性が増幅され、高温安全限界トリップを誘発するリスクが高まる。

### エンタルピー熱バランスの閉合比計算
各熱ステップにおいて、消費された三相有効電力エネルギーと、二次側流体が吸収した熱エネルギーを照合・精算する：

$$Q_{\text{liquid}} = \dot{m} \cdot c_p(T_{\text{bulk}}) \cdot (T_{\text{return}} - T_{\text{supply}})$$

ここで：
- ṁ = ρ · Q は質量流量（kg/s）。
- c_p は平均流体温度におけるPG25の比熱容量（kJ/kg·K）。
- P_elec はクラス0.2基準計器で測定された三相有効電力（kW）。

**受入基準**: 熱バランス閉合比 $\eta = \frac{Q_{\text{liquid}}}{P_{\text{elec}}}$ は、以下の範囲を維持しなければならない：

$$97.0\% \le \eta \le 101.5\%$$

97.0% を下回る閉合比は、重大な測定誤差（不正確な流体密度、誤ったグリコール濃度、または未調整の流量計）か、あるいはホワイトスペース空気中への過大な対流放熱のいずれかを示している。101.5% を超える閉合比は熱力学的に不可能であり、校正誤差を明白に示す。

### 赤外線（IR）サーモグラフィ検査
100%全負荷保持の開始30分後、すべての受配電設備に対して赤外線熱画像診断を実施する：
- すべての上流PDUブレーカー圧着端子、バスダクトのタップボックス接続部、接触器端子、および負荷装置の電源レセプタクルをスキャンする。
- **受入基準**: いかなる電気接続端子も **75.0°C** の絶対温度を超過してはならない。また、同一相間の温度不平衡は **5.0 K** 以内でなければならない。緩みによる過熱ホットスポットは、シート3に電気的欠陥として記録する。

### スクリプト08の過負荷および過渡ステップ
- **110%過負荷マージンテスト**: 設備ブレーカー、母線バー、および一次側冷却能力が定格以上の安全マージンを保持していることを実証するため、1320 kWで60分間連続運転する。
- **熱衝撃ステップ変化テスト**: $100% \to 30%$ への急激な負荷遮断を単一ステップで実施し、30分間保持した後、直ちに $30% \to 100%$ へ急激に復帰させる。これにより、CDUの一次側制御弁（TCV-101）が急激な計算ワークロードの変動に追従し、ハンチングを起こさず、過度な二次側温度オーバーシュート（ΔT_overshoot ≤ 1.5 K）を発生させないことを検証する。

## 複数ラック間の二次側流量均一性

100%全負荷保持中に、マニホールド列に沿った個々の負荷装置の流量を実測する。直接還水方式の配管では末端ラックが流量不足（スターベーション）に陥りやすいのに対し、逆還水（ティッヘルマン）ループでは均一な差圧が維持される。

**受入基準**:
1. 個々の負荷装置流量の平均値からの偏差は **± 7.5%** 以内でなければならない。
2. 10台の負荷装置全般にわたる列全体の変動係数（$CV = \frac{\sigma}{\mu} \cdot 100\%$）は、以下を満たさなければならない：

$$CV \le 5.0\%$$

## 露点マージンの厳格な遵守

すべての通熱試験中、データホール内の相対湿度および乾球温度を常時監視し、リアルタイムの空気露点 T_dew を算出する。

**受入基準**: 二次側供給温度 T_supply は、常に室内の露点を最低でも **2.0 K** 上回っていなければならない：

$$T_{\text{supply}} - T_{\text{dew}} \ge 2.0\,\text{K}$$

二次側供給温度が露点に向かって低下した場合、CDUの混合弁ロジックに欠陥があり、未断熱のマニホールド配管表面に直ちに結露災害を引き起こす。

## 試験開始前に記録すべき決定事項

- シート6に記録され、立会された冷態・無熱基準ポンプ特性曲線。
- 記入完了した多段階熱梯子ログ（シート3の第1部〜第5部）。
- 各ステップで計算されたエンタルピー熱バランス閉合比（≥ 97.0%）。
- 最高端子温度を記録した赤外線サーモグラフィ診断ログ。
- 複数ラック間の流量均一性計算値（CV ≤ 5.0%）。
- 二次側冷却液温度がホール露点を常に ≥ 2.0 K 上回っていたことの継続的検証。
