英語版をAI補助で翻訳した。

# 14. 公開された情報源、そして著作権の境界線

本フィールドガイドは、液冷検証試験を実行および監査するための運用方法論を体系化したものである。業界の専有規格、標準規格書の全文、ベンダーの機密保持設計図面、または著作権で保護された契約テンプレートを要約、転記、または複製するものではない。

標準規格団体から購入可能な工学規格は、外部の書籍にそのまま転載してよい文書ではない。法的な試験許容差を確立するために規格の表題、発行年、および特定の条項番号を引用することは標準的な工学実務であるが、それらの規格から長大な一節をAI生成マニュアルの中に複製することは不適切である。

**引用された主要業界規格基準**

| ASHRAE GUIDELINE 0 | 「The Commissioning Process」（2019年版）。コミッショニング範囲、発注者要件 書（OPR）、および設計基準書（BOD）監査に関する基本原則。 |
| :--- | :--- |
| ASHRAE GUIDELINE 1.1 | 「HVAC&R Technical Requirements for The Commissioning Process」（2007/2014） 機能前チェックリストおよび機能性能試験の方法論。 |
| ACG GUIDELINE | AABC Commissioning Group「Commissioning Guideline for Building Systems」。 独立第三者検証プロトコルおよび立会基準。 |
| BSRIA BG 29/2020 | 「Pre-Commission Cleaning of Pipework Systems」（第6版）。配管洗浄掃流速度、 化学フラッシング、および固形粒子清浄度基準。 |
| NFPA 70 / IEC 60364 | 米国電気工事規程（NEC）および国際電気標準会議（IEC）の分岐回路保護、接地、 および施錠・標識（LOTO）基準。 |
| ISA-5.1 | 「Instrumentation Symbols and Identification」。プロセス計装図（P&ID）、 伝送器（TT, PT, FT）、および制御弁（TCV）の標準記号体系。 |

## 引用規格の適用

第2章で提示された12の工学成果物は、現代のコミッショニングガバナンスが要求する構造的順序を示している。これらは標準的な業界方法論（ASHRAE Guideline 0およびACG刊行物を含む）から導出され、ミッションクリティカルな液冷検証向けに特化して適応されたものである。

完了証明書の階層構造（レベル0からレベル6）は、グローバルなデータセンター工学において共通認識となっている標準を反映している：
- レベル0：設計および計画（Design & Planning）
- レベル1：工場受入試験（Factory Acceptance Testing）
- レベル2：コンポーネント納入および受入QA（Component Delivery & Receipt QA）
- レベル3：機能前チェックおよびシステム起動（Pre-Functional Checks & Start-Up）
- レベル4：機能性能試験（Functional Performance Testing）
- レベル5：統合システム試験（Integrated System Testing）
- レベル6：完了引渡しおよび運用引継ぎ（Close-Out & Operations Handover）

現場で施工業者が頻繁に使用する「3段階（ステージ）」という用語は、地域的な現場略称である。グローバルなコミッショニング証明書ティアを上書きするものではない。いずれの枠組みを採用する場合であっても、作成された文書が法的にどの署名を支える資格を持つのかを、コミッショニング計画書の1ページ目に明記しなければならない。

## 電気および機械の法規適合性

100 MΩ の絶縁抵抗閾値や 0.1 Ω の接地導通限界などの電気安全点検は、NFPA 70（米国電気工事規程 NEC 第250条、および情報技術機器に関する第645条）および国際電気標準規格 IEC 60204-1（機械類の安全性 - 機械の電気装置）に準拠している。現場試験スクリプトの中に膨大な電気工事条項をそのまま書き写そうとしてはならない。準拠条項番号を引用し、現場を所轄する電気検査機関（AHJ）がその拘束力ある適用を執行する。

二次側の流体準備、水圧耐圧保持、およびシステム脱気は、BSRIA BG 29/2020およびASME B31.3（プロセス配管）の原則に従う。掃流フラッシング流速（≥ 1.5 m/s）および水圧保持試験（最高許容使用圧力の1.5倍で2時間保持、圧力低下ゼロ）は、流体配管工学における確立された標準である。

## 非専有の参照ベースライン

メーカーの専有知的財産や顧客の機密情報を漏洩することなく具体的かつ有意義な数値指標を提供するため、本書は非専有の参照アーキテクチャを採用している：
- **計算機フットプリント**: 高密度アクセラレータ構成（NVL72級ラックフットプリントなど）を模擬する標準120 kW仮想計算ラック。
- **冷却ユニット**: N+1冗長キャンド遠心ポンプとチタン製プレート熱交換器を備えた、1.2 MWインロー型または中央型冷却液分配装置（CDU）。
- **冷却液化学組成**: 往水温度 40.0°C、還水温度 50.0°C で動作する、防食剤添加プロピレングリコール25%水溶液（PG25）。

個々のメーカーの承認図、専有のPLC制御アルゴリズム、顧客機密のネットワーク構成図、および専有クイック継手の詳細寸法は、秘密保持契約（NDA）のもとでプロジェクトの安全な機密アーカイブに保管されるべきものである。公開された参照手引書に掲載されてはならない。

## 試験開始前に記録すべき決定事項

- 発行年を明記した、コミッショニング計画書で引用されている準拠規格・法規・指針の完全な一覧。
- 各許容差数値を裏付ける契約図書番号。
- ベンダーの専有知財および機密現場図面が現場の安全なプロジェクトファイル内で適切に保護されていることの再確認。
