英語版をAI補助で翻訳した。

# 16. マスタ記録シート

これらのマスタ工学シートをプロジェクトバインダーに複製すること。データホールの床において、すべてのセルをインクで記入する。1名のエンジニアが校正済み計器で測定し、もう1名のエンジニアが測定値を記録する。空欄のセルは自動的な作業停止事由となる。記憶に頼って転記された数値は欠陥である。

---

## シート1. 通電前静的QAおよび水力耐圧確認（レベル2／レベル3）

**プロジェクト名**: __________________________ **データホール／室ID**: __________________________ 
**試験対象機器（CDU／列ID）**: ______________ **検証実施日**: __________________________ 
**電気主任技術者（PE）**: ____________________ **機械主任技術者（PE）**: __________________________ 
**測定担当技術員**: __________________________ **インク記録担当技術員**: __________________________ 

### 1. 物理的開梱、構造および継手点検
- [ ] 負荷装置フレームの輸送時損傷、溶接部の亀裂、キャスター変形等の有無を点検: **合格 / 不合格**
- [ ] クイック継手を点検（ダンフォス・ハンセンFD83 / ISO 16028）: **合格 / 不合格**
- [ ] 内部のEPDMエラストマー製シールを拡大鏡で点検（切り傷、裂け目、バリの皆無）: **合格 / 不合格**
- [ ] 高圧二次側フレキシブルホースを点検（ワイヤー編組、定格 ≥ 1.5× MAOP）: **合格 / 不合格**
- [ ] ホース敷設経路を確認：折れ（キンク）皆無、すべての曲げが許容最小曲げ半径以上: **合格 / 不合格**
- [ ] 耐震アンカー固定および床支持脚（ペデスタル）下部構造を構造PE図面と照合・確認: **合格 / 不合格**

### 2. 無通電電気絶縁および安全試験（LOTO執行中）
- **絶縁抵抗計（メガー）型番および製造番号**: ____________________ **校正有効期限**: ____________ 
- **印加試験電圧**: 1000V DC 60秒間連続印加 
 - A相 - B相間: __________ MΩ（基準値: ≥ 100.0 MΩ）— **合格 / 不合格** 
 - B相 - C相間: __________ MΩ（基準値: ≥ 100.0 MΩ）— **合格 / 不合格** 
 - C相 - A相間: __________ MΩ（基準値: ≥ 100.0 MΩ）— **合格 / 不合格** 
 - A相 - 接地（PE）間: ______ MΩ（基準値: ≥ 100.0 MΩ）— **合格 / 不合格** 
 - B相 - 接地（PE）間: ______ MΩ（基準値: ≥ 100.0 MΩ）— **合格 / 不合格** 
 - C相 - 接地（PE）間: ______ MΩ（基準値: ≥ 100.0 MΩ）— **合格 / 不合格** 
- **接地導通試験**: シャーシから施設主接地端子盤（MGB）間: __________ Ω（基準値: ≤ 0.10 Ω）— **合格 / 不合格** 
- **相順および相回転計**: 受電側タップボックスにて測定: **時計回り・正相（A-B-C） / 反時計回り・逆相** 
 *（極めて重要：相回転が時計回りでなければ通電してはならない。逆回転はキャンドポンプの軸受を瞬時に破壊する。）*

### 3. 二次側水力フラッシング、水圧保持および流体容量監査
- [ ] BSRIA BG 29/2020に基づく二次側ループ化学フラッシング完了（掃流流速 ≥ 1.5 m/s）: **添付済み** 
- [ ] ストレーナ点検および清掃完了；ISO 4406流体清浄度証明書: **添付済み** 
- **静的水圧耐圧保持試験**: 
 - 最高許容使用圧力（MAOP）: __________ bar 
 - 印加試験保持圧力（1.5× MAOP）: __________ bar 
 - 開始日時: ____________________ 終了日時: ____________________（保持時間: ≥ 2.0 時間） 
 - 開始圧力: __________ bar 終了圧力: __________ bar 圧力降下（ΔP）: __________ bar 
 - 受入基準: ΔP ≤ 0.0 bar（温度変化補正後）。許容漏洩率: **0滴／分（ゼロ滴）** 
 - 検証判定: **合格 / 不合格** 
- [ ] 真空脱気およびエア抜き完了；覗き窓のマイクロバブル皆無を確認: **合格 / 不合格** 
- **二次側流体保有量算定**: 
 - CDU内部保有量: __________ L 
 - マニホールド配管保有量: __________ L 
 - フレキシブルホース保有量: __________ L 
 - 負荷装置内部保有量: __________ L 
 - **総二次側流体保有量（V_total）**: __________ L 
- **流体化学組成ベースライン**: 屈折計によるPG濃度測定値: __________ %（目標値: 25.0% ± 0.5%） 

### 4. 上流保護協調監査
- 上流PDUブレーカーフレーム定格: __________ A トリッププラグ定格: __________ A 
- 電子式LSIG設定値: 長限時（L）: ______ s 短限時ピックアップ（S）: ______ x 瞬時（I）: ______ x 
- [ ] 負荷装置の突入電流特性に対する保護協調曲線の健全性を確認: **合格 / 不合格** 

**シート1 ゲート総合判定**: [ ] **本段階合格 — レベル4への移行承認** [ ] **本段階阻止（未解決欠陥あり）** 
**電気主任技術者署名**: ________________________ **日付**: __________________ 
**機械主任技術者署名**: ________________________ **日付**: __________________ 

---

## シート2. 自律的CDU保護および物理警報注入試験（レベル4 FPT）

**プロジェクト名**: __________________________ **データホール／室ID**: __________________________ 
**CDU機器タグ**: ____________________________ **ファームウェア／ソフトウェアRev**: ____________ 
**計装制御主任技術者（PE）**: ________________ **機械主任技術者（PE）**: __________________________ 
**施設運用側立会者**: ________________________ **試験実施日およびシフト**: ________________________ 

*すべての警報行は、センサーまたは現場配線部で物理的に直接注入しなければならない。ソフトウェア設定値の書き換えシミュレーションは禁止される。*

| 警報の名称・内容 | 物理的注入方法 | 現場音響／回転灯 | CDU HMI 表示器 | 上位BMSタイムスタンプ | インターロック遮断動作 | 監査判定（合格／不合格／実演不能） |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **二次側低流量** | 二次側往水調整弁を絞り、流量を設定値以下（<90 m³/h）に低下させる | [ ] 音響 [ ] 視覚 | [ ] 警報記録 | [ ] 記録時刻: ________ | 負荷装置連動リレーをトリップ遮断 | [ ] 合格 [ ] 不合格 [ ] 実演不能 |
| **二次側供給高温** | PT100浸漬プローブに校正温度槽または抵抗ブリッジを接続（>45.0°C） | [ ] 音響 [ ] 視覚 | [ ] 警報記録 | [ ] 記録時刻: ________ | 負荷装置の段階的熱負荷遮断を作動 | [ ] 合格 [ ] 不合格 [ ] 実演不能 |
| **二次側低圧** | 圧力伝送器の遮断ブロック弁を微小開通気し P < 100 kPa に低下させる | [ ] 音響 [ ] 視覚 | [ ] 警報記録 | [ ] 記録時刻: ________ | 電熱ヒータの投入をロックアウト | [ ] 合格 [ ] 不合格 [ ] 実演不能 |
| **膨張タンク低液位** | 磁気フロートスイッチのテストレバーを手動操作し最低液位遮断位置にする | [ ] 音響 [ ] 視覚 | [ ] 警報記録 | [ ] 記録時刻: ________ | 自動補給水ポンプに起動（START）指令 | [ ] 合格 [ ] 不合格 [ ] 実演不能 |
| **一次側冷却水低流量** | 一次側FWS隔離弁を絞り、流量を < 50 m³/h に低下させる | [ ] 音響 [ ] 視覚 | [ ] 警報記録 | [ ] 記録時刻: ________ | 温度制御弁（TCV）を100%全開駆動 | [ ] 合格 [ ] 不合格 [ ] 実演不能 |
| **一次側供給高温** | 一次側水温を上昇させるかセンサーオフセットを印加（> 35.0°C） | [ ] 音響 [ ] 視覚 | [ ] 警報記録 | [ ] 記録時刻: ________ | 警告を記録；施設PUE異常フラグ | [ ] 合格 [ ] 不合格 [ ] 実演不能 |
| **主ポンプインバータトリップ** | デジタル障害入力を短絡するかインバータ制御電源ブレーカーを開放 | [ ] 音響 [ ] 視覚 | [ ] 警報記録 | [ ] 記録時刻: ________ | ≤ 1.5 s 以内に待機ポンプを起動 | [ ] 合格 [ ] 不合格 [ ] 実演不能 |
| **内部ドレンパン漏液** | 光学式／フロート式ドレンパンセンサーに5 mLの脱塩水を滴下 | [ ] 音響 [ ] 視覚 | [ ] 警報記録 | [ ] 記録時刻: ________ | CDUを隔離；負荷装置接触器をトリップ | [ ] 合格 [ ] 不合格 [ ] 実演不能 |
| **外部検知ロープ漏液** | 二次側マニホールドトレイ沿いの外部全周検知ロープを濡らす | [ ] 音響 [ ] 視覚 | [ ] 警報記録 | [ ] 記録時刻: ________ | 漏洩位置を特定；警報を発報 | [ ] 合格 [ ] 不合格 [ ] 実演不能 |
| **非常停止（E-Stop）押釦** | CDU前面扉の物理的な赤色キノコ型非常停止ボタンを押下 | [ ] 音響 [ ] 視覚 | [ ] 警報記録 | [ ] 記録時刻: ________ | 24V母線遮断；ポンプ＆ヒータ停止 | [ ] 合格 [ ] 不合格 [ ] 実演不能 |

### ハードウェアインターロックおよび待機ポンプ切替時間
- 待機ポンプ自動起動実測遅延時間: __________ ms（基準値: ≤ 500 ms） 
- 二次側流量復帰実測時間: ______ s（基準値: ≤ 1.5 s） 
- 切替過渡中の最低二次側ループ圧力: ______ kPa（基準値: ≥ 100 kPa） 
- 物理的非常停止電源遮断実測遅延時間: ______ ms（基準値: ≤ 50 ms） 

**シート2 ゲート総合判定**: [ ] **レベル4合格 — レベル5への移行承認** [ ] **レベル4阻止（未解決欠陥あり）** 
**計装制御主任技術者署名**: ____________________ **日付**: __________________ 
**施設運用側立会者署名**: ______________________ **日付**: __________________ 

---

## シート3. 多段階熱ステップ＆熱バランスエンタルピー閉合比ログ（レベル5 IST）

*熱梯子の各ステップ（25%、50%、75%、100%、および110%）ごとに、独立したシート3を1部ずつ実行・記録すること。*

**ステップ番号**: 全5ステップ中 ステップ _____ **目標熱負荷**: __________ kW（定格容量の ______ %） 
**ステップ開始時刻**: ____________________ **熱平衡達成時刻**: ____________________ 
**総保持時間**: __________ 分間（必須要件: 各段 ≥ 45 分; 100%全負荷浸漬 ≥ 4.0 時間） 
**高周波数未加工CSVファイル名**: __________________________ **SHA-256 チェックサム**: ________________________ 

### 1. 熱力学およびエンタルピー熱パランステレメトリ

| 測定パラメータ | スクリプト仕様限界 | 実測値（現場校正標準計器） | BMS／テレメトリ記録値 | 監査偏差 |
| :--- | :--- | :--- | :--- | :--- |
| **三相有効電力（P_elec）** | 目標: _____ kW ± 1.5% | __________ kW（クラス0.2） | __________ kW | ______ % |
| **一次側供給温度（$T_pri\_sup$）** | 規定値: 30.0°C ± 1.0 K | __________ °C | __________ °C | ______ K |
| **一次側還水温度（$T_pri\_ret$）** | 期待値: ≤ 36.5°C | __________ °C | __________ °C | ______ K |
| **一次側体積流量（Q_pri）** | 最大限界: ≤ 180 m³/h | __________ m³/h | __________ m³/h | ______ % |
| **一次側差圧（ΔP_pri）** | 設計値: PHE前後で ≤ 120 kPa | __________ kPa | __________ kPa | ______ kPa |
| **二次側供給温度（$T_sec\_sup$）** | 設定値: 40.0°C ± 0.5 K | __________ °C（PT100基準） | __________ °C | ______ K |
| **二次側還水温度（$T_sec\_ret$）** | 期待値: ≤ 50.5°C | __________ °C（PT100基準） | __________ °C | ______ K |
| **二次側流体温度差（ΔT_sec）** | 設計値: 10.0 K ± 0.5 K | __________ K | __________ K | ______ K |
| **二次側体積流量（Q_sec）** | 設計値: 115.0 m³/h ± 3.0% | __________ m³/h（超音波） | __________ m³/h | ______ % |
| **二次側ポンプVFD周波数** | 運転範囲: 30.0 〜 50.0 Hz | __________ Hz | __________ Hz | ______ Hz |
| **二次側ポンプ差圧（ΔP_pump）** | 設計値: 220 kPa ± 10 kPa | __________ kPa | __________ kPa | ______ kPa |
| **一次側TCVバルブ開度** | 比例追従（0〜100%） | __________ % 開度 | __________ % 開度 | ______ % |

### 2. 熱平衡およびエンタルピー熱バランス閉合比の算定
- **熱安定化速度**: $\left|\frac{dT_{\text{supply}}}{dt}\right| = \text{__________ K / 10 分}$（受入限界: ≤ 0.20 K / 10 分）— **合格 / 不合格** 
- **二次側液中抜去熱量**: 
 $$Q_{\text{liquid}} = \dot{m} \cdot c_p \cdot (T_{\text{return}} - T_{\text{supply}}) = \text{__________ kW}$$ 
 *（平均流体温度 $T_{\text{bulk}} = \frac{T_{\text{sup}} + T_{\text{ret}}}{2}$ における25%プロピレングリコールの ρ および c_p を代入計算）* 
- **エンタルピー熱バランス閉合比**: 
 $$\eta = \frac{Q_{\text{liquid}}}{P_{\text{elec}}} \times 100\% = \text{__________ \%} \quad (\text{受入許容帯: } 97.0\% \le \eta \le 101.5\%)$$ — **合格 / 不合格** 
- **露点マージン**: 
 - データホール環境温度: ______ °C 相対湿度: ______ % 算出露点温度: ______ °C 
 - マージン: $T_sec\_sup - T_dew = __________ K$（受入限界: ≥ 2.0 K）— **合格 / 不合格** 

### 3. 電気赤外線（IR）サーモグラフィ検査（各ステップ開始30分後）
- 熱画像カメラ型番および製造番号: ____________________ 校正有効期限: ____________ 
- 最高端子温度記録値: __________ °C（受入限界: ≤ 75.0°C）— **合格 / 不合格** 
- 最も高温であった端子の物理的位置: __________________________________________________ 
- 最大相間温度差（デルタT）: __________ K（受入限界: ≤ 5.0 K）— **合格 / 不合格** 

### 4. 複数ラック二次側流量配分調査（負荷装置10台）

| ラックID | 負荷装置製造番号 | 体積流量（LPM） | 平均からの偏差（%） | ラック差圧（kPa） | 合格／不合格 |
| :--- | :--- | :--- | :--- | :--- | :--- |
| **ラック01** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 合格 [ ] 不合格 |
| **ラック02** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 合格 [ ] 不合格 |
| **ラック03** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 合格 [ ] 不合格 |
| **ラック04** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 合格 [ ] 不合格 |
| **ラック05** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 合格 [ ] 不合格 |
| **ラック06** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 合格 [ ] 不合格 |
| **ラック07** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 合格 [ ] 不合格 |
| **ラック08** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 合格 [ ] 不合格 |
| **ラック09** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 合格 [ ] 不合格 |
| **ラック10** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 合格 [ ] 不合格 |
| **列全体の統計** | **平均流量: _______ LPM** | **標準偏差（σ）: _______** | **変動係数 CV（$\frac{\sigma}{\mu}\times 100\%$）: _______ %** | 限界値: ≤ 5.0% | **合格 / 不合格** |

**シート3 ステップ判定**: [ ] **熱ステップ合格・受入** [ ] **ステップ不合格／不安定** 
**認可された試験責任者（指揮権限者）**: ________________ **署名**: __________________ 
**電気主任技術者署名**: ________________________ **日付**: __________________ 
**機械主任技術者署名**: ________________________ **日付**: __________________ 

---

## シート4. 動的過渡故障＆冗長性切替乗り切り（ライドスルー）ログ（レベル5 IST）

**プロジェクト名**: __________________________ **データホール／室ID**: __________________________ 
**CDU機器タグ**: ____________________________ **試験時ベース負荷**: 1200 kW（100%定格設計負荷） 
**試験責任者署名**: __________________________ **計装制御主任技術者署名**: ______________________ 
**施設所有者立会署名**: ______________________ **実施日およびシフト時刻**: ______________________ 

*定常状態に復帰した曲線だけでは合格にならない。事象前のベースライン、過渡期の最大変位量、および復帰時間を記録すること。*

### シナリオ1：二次側ポンプトリップおよび自動切替（N+1 VFD切替）
- 事象前の稼働ポンプ: ポンプP-1A（回転数: 50.0 Hz, 流量: 115.0 m³/h, 差圧: 220 kPa） 
- 模擬トリップ注入方法: インバータデジタル故障トリガー 注入タイムスタンプ: ____________________ 
- 待機ポンプP-1B自動起動検知時間: __________ ms（基準値: ≤ 500 ms） 
- 記録された最低二次側差圧: __________ kPa（基準値: ≥ 100.0 kPa；キャビテーションなきこと） 
- ピーク水撃圧（ウォーターハンマー）サージ: __________ kPa（基準値: ≤ ± 50.0 kPa） 
- 二次側流量が定格の95%以上に復帰した時間: __________ s（基準値: ≤ 1.5 秒） 
- 負荷装置の熱インターロックが遮断作動したか？: **はい（不合格） / いいえ（合格）** 
- シナリオ1判定: **合格 / 不合格** 

### シナリオ2：2N受電系統のA系統電源喪失／ATS切替
- Feeder Aブレーカー開放タイムスタンプ: ____________________ 
- 切替スイッチの母線移行所要時間: __________ ms（基準値: ≤ 16.0 ms） 
- CDU 24V DC制御電源母線の最低電圧: __________ V DC（基準値: ≥ 22.0 V DC；瞬断なきこと） 
- CDU PLCコントローラの再起動（リブート）が観察されたか？: **はい（致命的不合格） / いいえ（合格）** 
- 二次側ポンプインバータの乗り切り／全速復帰時間: __________ s（基準値: ≤ 3.0 s） 
- Feeder B定常状態電圧: __________ V 電流: __________ A 
- シナリオ2判定: **合格 / 不合格** 

### シナリオ3：一次側冷水供給遮断（熱慣性乗り切り）
- 一次側FWS隔離弁全閉指令タイムスタンプ: ____________________ 
- 遮断前の二次側供給温度: 40.0 °C 維持熱負荷: 1200 kW 
- 二次側温度上昇速度: $\frac{dT}{dt} = \text{__________ K / s}$ 
- 高温警報（45.0°C）到達までのバッファ時間: __________ s（基準値: t_buffer ≥ 40.0 s） 
- CDU警報による自動熱負荷遮断が開始されたか？: **はい / いいえ** 
- 非常高温遮断トリップ（50.0°C）の作動タイムスタンプ: ____________________ 
- 全負荷装置のヒータが即座に電源遮断されたか？: **はい / いいえ**（最高流体温度: ______ °C） 
- シナリオ3判定: **合格 / 不合格** 

### シナリオ4：中央監視（BMS）通信ケーブル切断（自律ローカルフェイルセーフ）
- Modbus-TCP / BACnet LANケーブル切断タイムスタンプ: ____________________ 
- CDUローカルPLCが自律単独運転モードに移行したか？: **はい / いいえ** 
- 二次側ポンプ速度の振動／ハンチングが観察されたか？: **はい（不合格） / いいえ（合格）** 
- 温度制御弁（TCV-101）の開度ドリフト／ハンチングが観察されたか？: **はい（不合格） / いいえ（合格）** 
- 二次側供給温度が30分間にわたり 40.0°C ± 0.5 K に維持されたか？: **合格 / 不合格** 
- シナリオ4判定: **合格 / 不合格** 

### シナリオ5：急激な熱負荷ステップ変化衝撃（$100% \to 30% \to 100%$）
- 1200 kWから360 kWへのステップダウン降下タイムスタンプ: ____________________ 
 - 二次側供給温度の最低アンダーシュート: __________ °C（基準値: ≥ 38.5°C） 
 - TCV-101応答安定化時間: __________ s（基準値: ≤ 45 s） 
- 360 kWから1200 kWへのステップアップ上昇タイムスタンプ: ____________________ 
 - 二次側供給温度の最高オーバーシュート: __________ °C（基準値: ≤ 41.5°C） 
 - 二次側流体流量の安定性維持 ± 2.0%: **合格 / 不合格** 
- シナリオ5判定: **合格 / 不合格** 

**シート4 動的過渡総合判定**: [ ] **全過渡試験合格** [ ] **過渡故障の指摘あり** 
**試験統括責任者署名**: ________________________ **日付**: __________________ 
**施設所有者立会署名**: ________________________ **日付**: __________________ 

---

## シート5. 制御された計画電源遮断、冷却および撤収プロトコル

**プロジェクト名**: __________________________ **データホール／室ID**: __________________________ 
**試験機器アセットタグ**: ____________________ **シフト実施日および時刻**: ________________________ 
**試験責任者（停止指揮）**: __________________ **電気主任技術者（PE）**: __________________________ 
**機械主任技術者（PE）**: ____________________ **安全管理責任者**: ________________________________ 

*すべての停止手順は、厳格な時系列順序に従って実行されチェックされなければならない。順序の逆転はこのシートを無効とする。*

### 1. 必須の順次遮断手順

- [ ] **手順01: 有効熱負荷を 0 kW へ遮断** 
 *コントローラを介してすべての負荷装置ヒータ段に 0 kW を指令する。すべてのサイリスタSCR点弧パルスが停止し、電磁接触器が開放されることを確認する。有効電力が 0.0 kW であることを実測確認。* 
 タイムスタンプ: ____________________ イニシャル: ________ 

- [ ] **手順02: 負荷装置の受電ブレーカーを開放・施錠（LOTO）** 
 *PDUまたは架空タップボックスにおいて負荷装置の分岐回路ブレーカーを開放する。南京錠と危険タグを装着する。校正済み検電器を用いて無電圧であることを確認する。* 
 タイムスタンプ: ____________________ イニシャル: ________ 

- [ ] **手順03: 10分間の流体冷却循環運転** 
 *極めて重要：ヒータ無通電の状態で、CDU二次側ポンプを50.0 Hzにて最低10分間運転し続けること。これによりヒータエレメント管表面の残留蓄熱を除去し、局所的な流体の沸騰を防止する。* 
 開始時刻: ____________________ 終了時刻: ____________________（二次側流体温度: ______ °C） 
 イニシャル: ________ 

- [ ] **手順04: CDU二次側ポンプの計画的停止** 
 *二次側流体温度が30.0°C以下に安全に低下した後にのみCDU二次側ポンプを電源オフにする。差圧が滑らかに0.0 kPaへ減衰することを確認する。* 
 タイムスタンプ: ____________________ イニシャル: ________ 

- [ ] **手順05: 二次側マニホールドの隔離およびホースの取り外し** 
 *二次側往水・還水の手動隔離バルブを閉止する。受けバケツに向けてブリードバルブを開放し、残留静水圧を逃がす。クイック継手を切り離す。* 
 *（極めて重要：本手順が手順04より前にチェックされていた場合、本シートは即座に無効となる。）* 
 タイムスタンプ: ____________________ イニシャル: ________ 

### 2. 暗号学的データアーカイブの検証
- [ ] 負荷装置の未加工1秒周期CSVテレメトリをエクスポートし検証完了: **はい / いいえ** 
- [ ] 試験全期間にわたるBMS／PLCの1秒周期トレンドログをエクスポート完了: **はい / いいえ** 
- [ ] 高解像度赤外線熱画像データおよび現場マスタシート写真をアーカイブ完了: **はい / いいえ** 
- 一次安全保管場所: __________________________________________________ 
- 二次冗長オフライン保管場所: ________________________________________ 
- マスタアーカイブのSHA-256暗号化チェックサム: ________________________ 

### 3. 撤収時機材棚卸しおよび現場復旧
- [ ] シート1の開梱目録と照合してすべてのクイック継手およびホースを計数完了: **紛失皆無（ゼロ欠落）** 
- [ ] マニホールドのすべての往水・還水ポートに耐圧防塵保護キャップを装着: **はい / いいえ** 
- [ ] 施設の恒久バルブ、回路ブレーカー、およびBMS設定値を通常ベースラインへ復旧: **はい / いいえ** 
- [ ] データホールのフリーアクセスフロアパネル、支持脚ストリンガー、ケーブルトレイの清掃点検完了: **はい / いいえ** 

**シート5 完了確認判定**: [ ] **計画停止手順は厳格な適合性のもとで完遂された** 
**認可された試験責任者署名**: ________________________ **日付**: __________________ 
**電気主任技術者署名**: ________________________ **日付**: __________________ 

---

## シート6. 冷態・無熱基準ポンプおよびループ水力抵抗特性曲線

**プロジェクト名**: __________________________ **データホール／室ID**: __________________________ 
**CDUアセットタグ**: ________________________ **ポンプタグ（A／B）**: __________________________ 
**機械主任技術者（PE）**: ____________________ **測定担当技術員**: __________________________ 
**二次側流体組成**: 25.0% PG **実測流体温度**: __________ °C（目標値: 20.0°C ± 1.0 K） 

*熱負荷投入指令は 0 kW にインターロックされていなければならない。VFD周波数は手動オーバーライドにより50.0 Hz（または60.0 Hz）に固定・施錠されていなければならない。*

### 1. 前提ベースライン制御の確認
- [ ] 電熱ヒータがロックアウトされていることを確認；有効熱負荷は 0.0 kW: **確認完了** 
- [ ] 自動VFD差圧調整制御が無効化されていることを確認: **手動ロックアウト確認完了** 
- [ ] 運転VFD周波数が校正回転計／レジスタで確認・固定されていること: **50.0 Hz** 
- [ ] 屈折計による二次側グリコール濃度の確認: **25.0% ± 0.5% PG** 

### 2. バルブ4点絞り水力データ

| 絞りステップ | バルブ指令開度位置 | 実測流量 Q（m³/h） | 実測流量 Q（LPM） | ポンプ揚程 ΔP_pump（kPa） | マニホールド差圧 ΔP_man（kPa） | モータ電流（A） | VFD電力（kW） | 制御変調無効確認 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **ポイント1: 最大流量** | 100% 全開 | __________ m³/h | __________ LPM | ______ kPa | ______ kPa | ______ A | ______ kW | [ ] はい（固定） |
| **ポイント2: 80%流量** | 絞り（約80%） | __________ m³/h | __________ LPM | ______ kPa | ______ kPa | ______ A | ______ kW | [ ] はい（固定） |
| **ポイント3: 60%流量** | 絞り（約60%） | __________ m³/h | __________ LPM | ______ kPa | ______ kPa | ______ A | ______ kW | [ ] はい（固定） |
| **ポイント4: 40%流量** | 絞り（約40%） | __________ m³/h | __________ LPM | ______ kPa | ______ kPa | ______ A | ______ kW | [ ] はい（固定） |

### 3. 水力特性曲線の受入監査
- ベンダー認定提出ポンプ特性曲線参照番号: 文書ID: ____________________ Rev: ______ 
- ポイント1 認定曲線に対する揚程対流量の偏差: __________ %（基準値: ≤ ± 5.0%） 
- ポイント2 認定曲線に対する揚程対流量の偏差: __________ %（基準値: ≤ ± 5.0%） 
- ポイント3 認定曲線に対する揚程対流量の偏差: __________ %（基準値: ≤ ± 5.0%） 
- ポイント4 認定曲線に対する揚程対流量の偏差: __________ %（基準値: ≤ ± 5.0%） 
- 測定ラン中の二次側流体の最大温度上昇: __________ K（基準値: ≤ 0.5 K） 

**シート6 基準判定**: [ ] **冷態ポンプ特性曲線を受領・ファイル完了** [ ] **特性曲線が許容差逸脱** 
**機械主任技術者署名**: ________________________ **日付**: __________________ 
**測定担当技術員署名**: ________________________ **日付**: __________________ 

---

## シート7. CDU自律制御ロジックおよび上位監視インターフェース監査

**プロジェクト名**: __________________________ **データホール／室ID**: __________________________ 
**CDUアセットタグ**: ________________________ **ベンダー制御ロジック図書番号**: ________________ 
**計装制御主任技術者（PE）**: ________________ **ベンダーコミッショニングエンジニア**: __________ 

*ベンダーの制御ロジック承認図書を本シートに添付しなければならない。文書が欠落している場合、「実演不能」と記録すること。*

### 1. 自律制御ロジックの故障モード検証

| 制御シナリオ | ベンダー設計ロジックの規定動作 | 物理シミュレーション結果 | 監査判定 |
| :--- | :--- | :--- | :--- |
| **一次側主温度センサー断線** | 断線・断線を検知；重大警報を発報；当該センサーを隔離し、冗長二次浸漬センサーへ自動切替。 | コントローラが瞬時に警報発報；TT-202へ切り替え完了；バルブのハンチング皆無。 | [ ] 合格 [ ] 不合格 [ ] 実演不能 |
| **一次側差圧センサー信号線断線** | 伝送器信号喪失（4-20mA範囲外）を検知；VFD周波数を直前の安定周波数でロック；過大流量暴走を防止。 | 警報表示；VFDは48.2 Hzで安定維持；差圧を保持。 | [ ] 合格 [ ] 不合格 [ ] 実演不能 |
| **稼働中PLC制御電源の遮断** | システムがハードウェアフェイルセーフへ移行：一次側調整弁は機械的に100%全開；稼働中二次側ポンプは商用周波数で循環継続。 | TCVはスプリングにより100%全開復帰；ポンプは連続運転；熱トリップ皆無。 | [ ] 合格 [ ] 不合格 [ ] 実演不能 |
| **ポンプインバータ過負荷障害** | インバータ出力遮断；補助接点がCDU PLCに通知；待機ポンプが起動し ≤ 1.5 s 以内に圧力を回復。 | 待機ポンプP-1Bが1.1秒で起動；ループ圧力 ≥ 120 kPa を維持。 | [ ] 合格 [ ] 不合格 [ ] 実演不能 |
| **Modbus-RTUインバータ通信線切断**| ドライブがシリアルハートビート喪失を検知；直前の指令速度を保持；CDUはループを止めずに通信異常警報を記録。 | ドライブは50.0 Hzを維持；HMIに通信異常記録；流体循環は継続。 | [ ] 合格 [ ] 不合格 [ ] 実演不能 |
| **群管理マスタ通信ネットワーク切断**| ユニットが群管理マスタトークンの喪失を検知；自律ローカルコントローラが単独PID制御ループ追従へ無瞬断移行。 | 800msでローカルモードへ移行；二次側往水温度40.0°Cを維持。 | [ ] 合格 [ ] 不合格 [ ] 実演不能 |
| **電動アクチュエータ24V電源喪失** | アクチュエータ内部のスプリングリターンまたは電気二重層キャパシタが弁機構を100%全開位置へ機械駆動。 | 弁が機械的に100%全開駆動；最大一次側冷水通水可能状態を確保。 | [ ] 合格 [ ] 不合格 [ ] 実演不能 |
| **膨張タンク高圧リリーフトリップ** | 逃し弁が6.0 barで開動作；高圧スイッチが作動；CDUは補給水ポンプを停止し高優先度警報を発信。 | スイッチが5.8 barで作動；補給ポンプをロックアウト；BMSへ警報送信。 | [ ] 合格 [ ] 不合格 [ ] 実演不能 |

### 2. 環状配管（リングヘッダー）の区画隔離（二次側がリングトポロジーの場合のみ）
- [ ] 最も近い二次側分岐隔離バルブを全閉および再開放: 
 *負荷装置の熱安定性は維持されたか: **はい / いいえ** CDU供給圧力は安定していたか: **はい / いいえ*** 
- [ ] 最も遠い二次側分岐隔離バルブを全閉および再開放: 
 *負荷装置の熱安定性は維持されたか: **はい / いいえ** CDU供給圧力は安定していたか: **はい / いいえ*** 

### 3. 上位中央監視（BMS）テレメトリレジスタ整合性監査

| テレメトリパラメータ | BMSポイントタグ | CDUローカル表示値 | 現場校正標準計器 | テレメトリ偏差 | 監査許容限界 | 判定 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **二次側供給温度** | `CDU01_TCS_SUP_T` | 40.10 °C | 40.08 °C | 0.02 K | ≤ ± 0.30 K | **合格 / 不合格** |
| **二次側還水温度** | `CDU01_TCS_RET_T` | 50.15 °C | 50.12 °C | 0.03 K | ≤ ± 0.30 K | **合格 / 不合格** |
| **二次側流量** | `CDU01_TCS_FLOW` | 115.8 m³/h | 116.1 m³/h | 0.26 % | ≤ ± 2.0% | **合格 / 不合格** |
| **二次側供給圧力** | `CDU01_TCS_SUP_P` | 282.0 kPa | 280.5 kPa | 1.5 kPa | ≤ ± 10.0 kPa | **合格 / 不合格** |
| **一次側TCV弁開度** | `CDU01_TCV_POS` | 64.0 % | 64.5 %（実開度） | 0.5 % | ≤ ± 2.0% | **合格 / 不合格** |

**シート7 ロジック判定**: [ ] **CDU自律制御ロジックを認証** [ ] **ロジック不備の指摘あり** 
**計装制御主任技術者署名**: ____________________ **日付**: __________________ 
**ベンダーコミッショニング技術者署名**: __________ **日付**: __________________ 
