영어판을 AI 보조로 번역한 것이다.

# 0. 이 책의 사용법

이 책은 양산 IT 장비가 반입되기 전에 액랭 데이터센터 전산실에서 로드뱅크(load bank) 시험을 수행하는 엔지니어를 위한 현장 지침이다. 로드뱅크는 이미 인수되었다. 텔레메트리와 플래시 리포트(flash report) 역시 이미 파싱할 수 있다. 지금 당면한 과제는 고밀도 랙 대신 로드뱅크를 연결하고, 제어된 열부하 단계에 따라 계획적으로 플랜트에 열을 가하며, 제3자 감사관, 보험사, 또는 하이퍼스케일러 운영팀이 전화 한 통 없이도 실사를 마칠 수 있는 엔지니어링 기록을 전산실에 남기는 것이다.

건물 전체의 커미셔닝(commissioning) 매뉴얼이 아니다. 총괄 시공 방법서(method statement)는 계약상 어떤 인도물을 제출해야 하고 엔지니어가 법적으로 어떤 완료 증명서에 서명할 권한이 있는지를 규정한다. 본 작업 자체는 액체 루프의 검증이다. 즉 물리적 포장 해체(uncrating), 절연저항(메거) 측정 및 접지 절연 검사, 2차측 세정(flushing) 및 정수압 유지 시험, 냉태 펌프 특성 곡선 기준선 수립, 경보 루프 시험, 다단계 열부하 사다리 시험, 과도 고장 극복(transient failure ride) 시험, 그리고 체계적인 셧다운이다. 본문의 어떤 단락이라도 시설의 건축 구조를 견학하는 내용으로 흐르기 시작한다면 즉시 잘라내라. 엔지니어링 시트만을 남겨라.

```
+---------------------------------------------------------------------------------------------+
| 세 가지 독립적 커미셔닝 게이트 (GATES) |
+------------------------------+------------------------------+-------------------------------+
| 시험 스크립트 초안 | 현장 시험 수행 | 감사를 마친 문서 팩 |
| 사전 승인된 공차, | 한 사람은 측정하고, | 완성된 7종의 시트, |
| 계측기 교정 ID 일련번호, | 한 사람은 잉크로 기록한다; | 트렌드 로그, 원시 시계열, |
| 타협 불가한 정지 기준 | 미승인 임의 오버라이드 0건 | 서명된 펀치 리스트 대장 |
+------------------------------+------------------------------+-------------------------------+
```

내일 당장 현장 공구 앞에 서야 한다면 제16장으로 넘어가 마스터 시트를 들고 전산실 바닥으로 나가라. 제2장과 제3장은 누군가 Level 1 또는 Level 4 증명서 서명을 요구하기 전에 반드시 정독해라. 그 두 장은 단순한 현장 점검 기록이 공장 인수 시험 철에 잘못 편철되는 사태를 방지한다. 서로 다른 두 가지 커미셔닝 번호 체계가 프로젝트의 규정 준수(compliance)를 망가뜨리지 않도록 보호한다.

시험 기간(test window)이 종료되면 잉크로 기재되었거나 서면으로 명확히 적용 제외(out of scope) 처리된 7장의 완전한 시트를 제출해야 한다. 빈칸(blank cell)은 자동 작업 정지 사유이다. 이전 작업에서 복사해 온 수치는 단위만 붙어 있는 날조된 위조 기록이다. 부하율, 안정화 대기 시간(dwell), 수력 한계치는 승인된 시험 스크립트나 현재 유효한 엔지니어링 시방서에서 가져온다. 이 책이 임의로 만들어 내는 것이 아니다.

## 복사해도 되는 것

제16장의 시트를 프로젝트 파일로 복사하여 방수 용지에 인쇄한 뒤 현장 전산실에서 기입해도 좋다. 그러나 이 책의 문장을 현장 시공 방법서에 그대로 붙여 넣고 전산실의 의무적 운영 규칙이라 칭하지는 마라. 데이터센터 전산실은 고유의 작업 허가증, 고유의 전기 아크 플래시 경계 구역, 고유의 배관 및 계장 다이어그램(P&ID)을 보유하고 있다. 이 시트들은 해당 허가증과 스크립트가 반드시 다루어야 할 범위를 규정할 뿐이며, 책임 기술자(engineer of record)를 대체하지 않는다.

모든 시험 시퀀스에는 반드시 두 사람의 작업자가 공구 앞에 서야 한다. 한 사람은 교정된 계측기로 측정하고, 한 사람은 잉크로 기록한다. 열부하 인가를 지령할 권한을 가진 자는 단 한 명의 이름으로 한정되며, 첫 번째 차단기를 투입하기 전에 시트에 서명으로 명시되어야 한다. 전면 정지(universal stop) 권한은 현장에 있는 모든 작업자에게 부여된다.

## 첫 단계 전에 기록해야 할 결정 사항

- 이 로드뱅크 시험이 입증하도록 위임받은 정확한 경계 조건 문장.
- 물리적 시험 단위: 모호한 전산실 전체가 아니라, 어느 냉각액 분배 장치(CDU), 어느 매니폴드 트렁크, 어느 랙 위치인지 명시.
- 이 시험에서 실제로 실행할 7종 시트 목록과 서명 문서로 적용 제외(N/A) 처리된 시트 목록.
- 열부하 투입 지령 권한을 위임받은 단 한 명의 지정된 책임자.
- 비상 정지(E-stop) 장치 및 2차 전원 차단 경로의 물리적 위치.
