영어판을 AI 보조로 번역한 것이다.

# 2. 12가지 성과물, 순서대로

전문적인 커미셔닝은 열에너지를 투입하는 것으로 시작되지 않는다. 엄격한 12가지 엔지니어링 성과물의 위계적 순서로 시작된다. 만약 이 위계에서 어느 한 성과물이라도 건너뛴다면, 그 이후의 모든 서명은 법적으로 문서화되지 않았거나 물리적으로 입회 확인되지 않은 작업을 보증하는 꼴이 된다.

12가지 성과물은 프로젝트 관리용 일정표가 아니라 책임의 엄격한 연속성을 구성한다. 물리적 시공이 이미 완료된 기존 데이터 전산실의 경우, 특정 성과물은 바닥에서부터 새로 작성하기보다는 감사하여 첨부하는 문서의 형태를 띨 수 있다. 그러나 그 어떤 성과물도 묵묵부답으로 생략될 수는 없다.

```
+--------------------------------------------------------------------------------------------------+
| 순서대로 정리한 12가지 커미셔닝 성과물 |
+----+----------------------------------+----------------------------------------------------------+
| 01 | 발주자 프로젝트 요구조건(OPR) | 감사 가능한 주장 문장 및 운전 경계 조건. |
| 02 | 설계 기준(BOD) | OPR을 충족하기 위한 설계 엔지니어의 엔지니어링 로드맵. |
| 03 | OPR 및 BOD 공식 승인서 | 스크립트 작성 전 상호 서명된 기준선(baseline). |
| 04 | 설계 검토 기록(Design Review) | 공식 설계 감사 기록 또는 서명된 범위 제외 확인서. |
| 05 | 커미셔닝 계획서(Cx Plan) | 범위, 일정, 게이트, 프로토콜 및 팀 거버넌스 규정. |
| 06 | 시방서 요구조건 감사 매트릭스 | 계약상 시험 조항에 대한 추적성 매트릭스. |
| 07 | 시공 점검표(PFC) | 비가전 무전원 상태의 정적 기능 전(Pre-functional) QA/QC. |
| 08 | 기능 시험 절차서(FPT) | 사전 승인된 단계별 동적 시험 실행 스크립트. |
| 09 | 검증 및 입회 확인 기록 | 제3자 입회 하에 작성된 실행 로그 및 현장 시트. |
| 10 | 이슈 로그 / 펀치 리스트 대장 | 결함, 담당자, 조치 내역, 재시험 합격 기준 추적 대장. |
| 11 | 정기 커미셔닝 보고서 | 교대 근무 일일 보고서 및 주간 경영진 요약 보고서. |
| 12 | 시스템 매뉴얼 및 최종 Cx 보고서 | 시험 완료된 운전 기준선 및 종합 시설 인계 문서 팩. |
+----+----------------------------------+----------------------------------------------------------+
```

## 12가지 성과물 상세 분석

### 01. 발주자 프로젝트 요구조건 (OPR)
제1장에서 정의한 감사 가능한 주장이다. IT 운영 인수를 위해 필요한 온도, 유량, 전기 밀도 및 이중화 지표를 명시적으로 규정한다.

### 02. 설계 기준 (BOD)
기계, 전기, 배관(MEP) 분야의 책임 기술자(engineer of record)가 작성한 문서로, 플랜트 장비, 배관 구경, 제어 루프 및 펌프가 어떻게 OPR을 달성하는지를 설명한다. 이미 완공된 검증 현장에서는 최신 준공(as-built) 개정판을 확보해야 한다. 현장 시험 보고서에서 설계 기준과 충돌하는 자체 BOD를 임의로 작성해서는 안 된다.

### 03. OPR 및 BOD의 검토 및 승인
주요 이해관계자—시설 소유주(발주자), 원청 시공사, 커미셔닝 기관(CxA)—의 공식 서명 승인이다. 승인되지 않은 요구조건은 단순한 작업 초안에 불과하다. 승인되지 않은 초안을 바탕으로 실행된 시험은 발주자 측 리더십이 교체될 때 거부될 수 있으며, 막대한 비용이 소요되는 재시험 동원을 초래한다.

### 04. 설계 검토 기록
업계 지침(예: ASHRAE TC 9.9 및 Open Compute Project 표준)에 따른 수력 및 전기 단선도의 문서화된 감사 기록이다. 시설 준공 이후에 계약이 체결된 경우라면, 이 성과물은 이전 설계 검토에 대한 문서화된 확인서이거나, 설계 감사가 업무 범위에서 제외되었음을 발주자가 서명한 명시적 서면 확인서여야 한다. 최종 인계 문서 목차에서 결코 빈칸으로 남겨두어서는 안 된다.

### 05. 커미셔닝 계획서 (Cx Plan)
최상위 마스터 거버넌스 문서이다. 시험 경계, 자원 배분, 입회 프로토콜, 통신 매트릭스, 게이트 통과 규칙을 정의한다. 간트 차트(Gantt chart)는 커미셔닝 계획서가 아니다. 간트 차트는 일정의 시각화일 뿐이다. 커미셔닝 계획서는 기술적 게이트, 정지 기준, 문서 관리 구조를 명문화한다.

### 06. 계약 문서 내 커미셔닝 요구조건
기계 및 전기 계약 시방서(예: 공조 부문 CSI Division 23, 전기 부문 Division 26)에 포함된 시험 조항에 대한 감사이다. 이미 시공된 시설에서는 기존 계약을 변경할 수 없다. 따라서 엔지니어는 자신이 어느 특정 시험 조항을 검증하고 있으며, 과거 문서 누락으로 인해 어느 조항을 이행할 수 없는지 명시한 매트릭스를 작성해야 한다.

### 07. 시공 점검표 (기능 전 점검표 - PFC)
플랜트의 전원이 완전히 차단된 상태에서 완료하는 물리적 정적 검증 시트이다. 장비 태그, 물리적 정렬 상태, 포장 해체 상태, 전기 러그의 토크 마킹, 배관 정수압 유지 시험, 시스템 세정(flushing) 상태를 검증한다. 사전에 인쇄된 점검표 없이 수행하는 현장 점검은 산책에 불과하다.

### 08. 기능 시험 절차서 (FPT)
모든 동적 시퀀스를 규율하는 사전 승인된 단계별 시험 스크립트이다. 각 절차서에는 초기 조건, 정확한 단계별 지침, 계측기 등급, 예상되는 수치 대역, 구체적인 정지 한계선이 반드시 문서화되어 있어야 한다. 시험 당일 아침 현장에서 급조된 실행 스크립트는 수용할 수 없는 낙서이다. 그런 스크립트의 "예상 결과"는 기계 플랜트가 우연히 나타내는 동작을 그대로 베끼는 것으로 귀결된다.

### 09. 검증 및 입회 확인 기록
승인된 스크립트의 물리적 실행 기록이다. 입회 확인(witnessing)과 실행(executing)은 서로 분리된 법적 직무이다. 제어 밸브와 차단기 핸들을 조작하는 기술자가 해당 항목을 합격 처리하는 유일한 입회 증인이 될 수는 없다. 한 사람이 두 역할을 동시에 맡으면 무의식적인 편향이 필연적으로 데이터의 객관성을 훼손한다.

### 10. 이슈 로그 / 펀치 리스트 대장
모든 결함, 편차, 누설, 센서 오류, 제어 진동(hunting)을 빠짐없이 기록하는 종합 추적 대장이다. 각 항목에는 발견 일자, 스크립트 단계, 심각도 등급, 담당 시공사, 필요한 시정 조치, 재시험 합격 기준이 기록되어야 한다. 구두 대화나 메신저 대화방에서만 오간 결함은 법적으로 존재하지 않는 것이다.

### 11. 정기 커미셔닝 보고서
각 운전 기간 종료 시 제출되는 일일 교대 근무 보고서 및 주요 이해관계자에게 배포되는 주간 요약 보고서이다. 시험이 중단된 날의 보고서 양식을 포함하여, 보고 형식은 킥오프 회의에서 사전에 합의되어야 한다. 일일 보고서 없이 지나간 빈 날은 프로젝트 관리의 실패를 의미한다.

### 12. 시스템 매뉴얼 및 최종 커미셔닝 보고서
종합 인계 아카이브이다. 서명된 모든 마스터 시트, 교정된 계측기 인증서, 원시 시계열 데이터 파일, BMS 트렌드 로그, 해결 완료된 펀치 리스트, 그리고 시설 엔지니어가 검증된 한계 내에서 플랜트를 운전하는 데 필요한 운영 지침서가 포함된다.

현장 시공사의 편의나 관행에 맞추기 위해 이 12가지 인도물의 번호를 임의로 바꾸거나 통합하지 마라. 특정 성과물이 계약상 제외된 경우, 커미셔닝 계획서에 해당 제외 사실을 명시해야 하며 최종 보고서에서 이를 재확인해야 한다. 전문적인 규정 준수는 침묵이 아니라 경계를 명문화함으로써 유지된다.

## 시험 시작 전 기록해야 할 결정 사항

- 12가지 성과물의 분류: 현장 작성 대상, 이전 작업에서 첨부할 대상, 또는 서면 서명으로 제외된 대상.
- 승인된 문서 번호 부여 규칙 및 개정 이력 관리 방침.
- 마스터 이슈 로그(펀치 리스트)의 호스팅 저장소 및 보안 권한 설정.
- 일일 교대 보고서의 배포 대상 목록 및 마감 시각.
