영어판을 AI 보조로 번역한 것이다.

# 3. 두 가지 번호 체계

이 장은 정확하게 작성된 현장 시험 보고서가 감사 바인더 안에서 사기 문서로 오인되어 배척당하는 사태를 방지한다.

글로벌 미션 크리티컬 데이터센터 커미셔닝에서 모든 문서는 7단계 표준 완료 증명서 체계를 중심으로 구조화된다. 반면, 지역 현장 기계 시공사들은 흔히 "3단계(Three-Stage)"라는 구어체 어휘를 사용하여 의사소통한다. 이 두 가지 어휘 체계를 부주의하게 혼용할 때, 감사의 규정 준수성은 산산이 무너진다.

![커미셔닝 게이트 사다리](../figures/fig-01-cx-gate-ladder.png)

## 글로벌 표준: Level 0부터 Level 6까지

현대적 커미셔닝 프레임워크(ASHRAE Guideline 0-2019, ASHRAE Guideline 202, ASHRAE Guideline 1.1 및 AABC Commissioning Group이 규율함)는 7단계 공식 완료 증명서를 정의한다:

- **Level 0: 설계 및 계획(Design and Planning).** OPR, BOD 및 엔지니어링 시방서 감사. 설계 의도와 커미셔닝 요구조건이 완벽히 통합되었음을 인증.
- **Level 1: 공장 인수 시험(FAT, Factory Acceptance Testing).** 제조 공장(CDU 벤더, 칠러 공장, 로드뱅크 제작사)에서 수행되는 입회 시험. 공장 조건 하에서 압력 용기, 펌프 곡선, 제어 로직을 검증.
- **Level 2: 현장 반입, 입고 검사 및 정적 QA(Site Receipt QA).** 포장 해체, 물리적 외관 검사, 내진 앵커 고정 상태 확인, 토크 마킹 검사, 무전원 정적 전기 절연저항 검사.
- **Level 3: 기능 전 점검(PFC) 및 시스템 기동(PFC and System Start-Up).** 화학 세정 배관 플러싱, 정수압 유지 시험, 진공 탈기, 냉각액 충진, 초기 장비 가전(energization) 및 제조업체 초기 기동.
- **Level 4: 개별 기능 성능 시험(FPT, Functional Performance Testing).** 격리된 개별 기계 장치 단위의 동적 시험. 독립적인 CDU 펌프 시퀀싱, 비례 제어 밸브 응답, 로컬 VFD 제어 루프, 계측 센서의 1:1 포인트 투 포인트(P2P) 원격 계측 검증.
- **Level 5: 통합 시스템 시험(IST, Integrated System Testing).** 전 부하 모의 열부하 인가 상태에서의 다중 시스템 동적 검증. 행(row) 단위 매니폴드 균형, 다단계 열부하 사다리 시험, 2N 전원 상실 시 절체 시험, 1차측 냉각 중단 시 극복(ride-through) 시험, 비상 연동 셧다운 캐스케이드 검증.
- **Level 6: 최종 인계 및 운영 이양(Close-Out and Operations Handover).** 잔여 펀치 리스트 항목 전수 조치, 최종 시스템 매뉴얼 제출, 운영팀 교육 훈련, 활선 데이터센터 시설 엔지니어링팀으로의 정식 인계.

## 현장 은어: 3단계 (Three Stages)

기존 전산실의 개보수 프로젝트나, 완공된 전산실에 로드뱅크 시험만을 위해 액랭 검증팀이 동원되는 경우, 시공사들은 흔히 비공식적인 3단계 약칭을 사용한다:
- **Stage 1: 정적 인수 (무전원 상태).** 물리적 설치, 케이블 점검, 호스 연결, 수압 유지 시험.
- **Stage 2: 단일 시스템 기능 시험.** 개별 CDU 기동, 펌프 회전 방향 확인, 로컬 경보 시험.
- **Stage 3: 통합 열성능 시험.** 로드뱅크 가전, 단계별 열부하 인가, 시설 전원 차단 모의 시험.

이 3단계 시퀀스 자체는 논리적으로 완벽히 타당하다. 정적 검사를 통과하지 못한 장비에는 전원을 투입해서는 안 되며, 펌프의 기능이 입증되지 않은 루프에는 열부하를 가해서는 안 된다. 치명적인 위험은 번호 부여 체계에서 발생한다.

## 규정 준수의 함정 (Compliance Trap)

현장 시공사들은 프로젝트 폴더 내에서 자신들의 Stage 1 정적 점검을 종종 "Level 1 시험"이라고 표기한다. 외부 감사관이나 고객사의 컴플라이언스 책임자가 프로젝트 바인더를 검토할 때, 그들은 "Level 1: 공장 인수 시험(FAT)"이라 적힌 탭을 열어보게 된다. 그리고 그 안에서 2차측 호스의 포장을 뜯고 매니폴드에 클램프로 조였다는 현장 클립보드 점검표를 발견하게 된다.

현장 점검 기록을 공장 인수 시험 바인더에 편철하는 것은 명백한 문서 위조(fraud)에 해당한다. 비록 그 현장 점검표의 모든 체크박스가 성실한 물리적 작업을 나타낸다 하더라도, Level 1 증명서에는 공장 테스트 벤치 데이터, 공장 교정 성적서, 제조사 입회 서명이 필수적이므로 해당 문서는 무효가 된다.

이러한 규정 준수 위반을 방지하기 위해 커미셔닝 계획서의 첫 페이지에는 반드시 명확한 상호 대조 매트릭스가 수록되어야 한다:

**커미셔닝 등급 상호 대조 매트릭스**

| 글로벌 표준 증명서 등급 | 지역 현장 시공사 용어 | 의무적 검증 경계 조건 |
| :--- | :--- | :--- |
| Level 0: 설계 감사 | 제외됨 / 첨부 문서 | OPR 및 BOD 서명; 설계 검토 면제 확인서. |
| Level 1: 공장 시험(FAT) | FAT 벤더 제출 서류 | 증빙 자료로 첨부된 공장 테스트 성적서. |
| Level 2: 현장 입고 QA | Stage 1 (정적 파트 A) | Sheet 1: 포장 해체, 메거 측정, 상회전 점검. |
| Level 3: PFC 및 기동 | Stage 1 (정적 파트 B) | Sheet 1: 플러싱, 수압 유지, 충진 및 공기배출. |
| Level 4: 개별 기능(FPT) | Stage 2 (단일 시스템) | Sheet 2, Sheet 6, Sheet 7: CDU 및 경보. |
| Level 5: 통합 시스템(IST) | Stage 3 (열부하 인가 기간) | Sheet 3, Sheet 4: 열부하 사다리 및 2N 절체. |
| Level 6: 최종 인계 | 완료 인계 (Handover) | Sheet 5, 펀치 리스트 완료, 커미셔닝 팩. |

## 의무적 게이트 및 인터록 규칙

커미셔닝 거버넌스의 핵심 원칙은 이전 단계에 해결되지 않은 결함이 남아 있는 한 그 어떤 프로젝트도 다음 레벨의 경계를 넘어설 수 없다는 점이다:

1. **정적 검사 선행 게이트 (Static Prerequisite Gate)**: Level 3 기능 전 점검표(PFC)에 서명이 완료되지 않았다면 Level 4 기능 성능 시험(FPT)에 착수할 수 없다. 검증되지 않고 세정도 거치지 않은 2차측 루프를 통해 CDU 펌프를 운전하는 것은 금속 찌꺼기와 건축 분진을 판형 열교환기(PHE)와 퀵 디스커넥트(QD) 밸브 내부로 직접 순환시키는 재앙을 초래한다.
2. **열부하 투입 선행 게이트 (Thermal Prerequisite Gate)**: Level 4 단일 시스템 안전 트립 또는 펌프 자동 절체 루틴이 불합격한 상태라면 Level 5 통합 시스템 시험(IST)에 착수할 수 없다. N+1 펌프 절체가 검증되지 않은 시스템에 수 메가와트의 열에너지를 투입하는 것은, 펌프가 트립되는 순간 통제 불가능한 열폭주(thermal runaway)를 보장하는 행위나 다름없다.
3. **"열 시험 도중 수정"의 함정**: 시공사가 "오늘 열부하 시험을 먼저 진행하게 해 주면, 펌프 절체 문제는 내일 고쳐 놓겠다"고 간청할 때, 커미셔닝 리드는 즉각 작업 중단(stop) 명령을 내려야 한다. 열에너지는 기계적·전기적 결함을 치료해 주지 않는다. 오히려 막대한 위험 속에서 그 결함을 증폭시킬 뿐이다.

만약 발주자가 무리한 프로젝트 일정을 맞추기 위해 미결 결함에 대한 조건부 진행 면제(waiver)를 선택한다면, 해당 면제 조치는 반드시 발주자 측 프로젝트 기술사(PE)가 잉크로 서명한 공식 서면 편차 확인서로 문서화되어야 한다. 이 확인서에는 현장에 배치될 보상적 안전 제어 대책이 명시되어야 한다. 구두상의 비공식 합의는 법적으로 완전히 무효이다.

## 시험 시작 전 기록해야 할 결정 사항

- 현장 3단계 용어와 공식 Level 0–6 증명서 바인더 간의 상호 매핑 대조표.
- 본 검증 업무 범위에서 발행 권한을 부여받은 구체적인 증명서 레벨.
- 공식 업무 범위 확약서로 제외 처리된 증명서 레벨 목록.
- Level 2/3, Level 4, Level 5 간의 전이를 규율하는 타협 불가능한 선행 필수 게이트 기준.
- 공식 편차 면제 승인을 집행할 권한을 가진 단 한 명의 서명권자.
