영어판을 AI 보조로 번역한 것이다.

# 4. 사람과 거버넌스 링

개인별 역할이 명확하게 지정되지 않은 채 수행되는 액랭 검증은 순식간에 통제 불능의 난상토론으로 변질된다. 표준 시공 방법서는 포괄적인 RACI 매트릭스(Responsible, Accountable, Consulted, Informed)를 요구한다. 가동 중이거나 가동 직전인 데이터 전산실의 긴박한 환경에서 이 구조는 반드시 3개의 명확한 상업적 주체와 5개의 구체적인 엔지니어링 기능으로 압축되어야 한다.

**3자 거버넌스 삼각관계 (TRIANGLE)**

| 시설 소유주 (발주자) (고객 / 하이퍼스케일러 운영팀) | 시험 실행을 입회하고, 편차를 승인하며, 최종 증명서 등급에 서명한다. 직접 공구를 잡고 장비를 조작하지 않는다. |
| :--- | :--- |
| 검증 대행 기관 (CxA) (독립적 커미셔닝 시험 기관) | Cx 계획서와 스크립트를 작성하고, 교정을 관리하며, 단계를 지시하고, 데이터를 기록하고, 펀치 리스트를 감사한다. 자기 결함을 셀프 종결 금지. |
| 전문 공종 시공사 (원청 / 기계 시공 / 전기 시공) | 준공 도면을 제출하고, 차단기와 밸브를 조작하며, 작업 허가증에 따라 물리적인 펀치 리스트 하자 보수를 수행한다. |

## 세 가지 상업적 당사자

이 세 주체 사이의 경계선은 엄격하게 집행되어야 한다.
- **시설 소유주 (발주자)**: 궁극적인 상업적 권한을 보유한다. 핵심 운전 단계를 입회 확인하고 Level 4 및 Level 5 완료 증명서에 서명한다. 발주자의 대리인은 통로에 서서 즉흥적으로 현장 스크립트를 작성하거나 밸브 핸들을 직접 돌리지 않는다.
- **검증 대행 기관 (CxA)**: 커미셔닝 계획서와 시험 스크립트를 작성하고, 실행 순서를 지휘하며, 모든 측정을 입회 확인한다. 마스터 펀치 리스트를 관리하며, 독립적인 2차 검사 없이는 자신이 제기한 펀치 리스트 항목에 결코 임의로 서명하여 종결하지 않는다.
- **전문 공종 시공사**: 원제작사 승인도서와 준공 도면을 제공하고, 차단기에 전원을 투입하며, 수동 차단 밸브를 조작하고, 펀치 리스트에 명시된 결함을 물리적으로 보수한다.

만약 단일 엔지니어링 회사가 시공과 커미셔닝을 모두 수행하도록 계약되었다면, 그 이해 상충(conflict of interest) 사실을 커미셔닝 계획서 1페이지에 공식적으로 명문화해야 한다. 시공 주체와 검증 입회 주체가 동일한 조직 체계에 속해 있는 경우, 각 작업을 물리적으로 실행하는 인원과 입회하는 인원이 직속 보고 관계가 아닌 독립된 인원으로 분리되지 않는 한 프로젝트 거버넌스는 본질적으로 훼손된다.

## 다섯 가지 기능적 전문 역할

현장 시험팀 내부에는 5가지 독립된 기술적 기능이 배치되어야 한다. 이는 반드시 5명의 개별 인원을 뜻하는 것이 아니라 기능적 책임을 의미한다. 소규모 시험에서는 한 명의 숙련된 엔지니어가 여러 전문 분야를 겸임할 수도 있다. 그러나 그 누구도 자신이 물리적으로 직접 수행한 운전 작업에 대해 유일한 입회 증인으로 서명할 수는 없다.

**5대 기능적 엔지니어링 직무**

| 1. 시험 리드 (Test Lead) | 승인된 시험 기간을 책임지고, 주장을 집행하며, 단계별 타이밍을 지휘하고, 대외 통신을 관리하며, 열부하 투입을 개시할 유일한 지령 권한을 보유한다. |
| :--- | :--- |
| 2. 전기 기술사 (Electrical PE) | LOTO 절차를 지휘하고, 메거 절연저항 및 접지 시험을 수행하며, 상회전을 검증하고, 상위 PDU 트립 곡선을 감시하며, 고전류 부스바에 대한 적외선(IR) 열화상을 측정한다. |
| 3. 기계 기술사 (Mechanical PE) | 2차측 냉각액 루프를 관리하고, 정수압 유지 및 공기 배출을 감독하며, CDU 펌프 곡선을 감사하고, 퀵 디스커넥트(QD) 씰의 무결성을 추적한다. |
| 4. 제어 기술사 (Controls PE) | BMS 원격 계측을 교정된 현장 계측기와 대조하고, Modbus/BACnet 레지스터를 검증하며, 하드웨어 경보 고장을 모의 주입하여 트립 로직의 작동을 검증한다. |
| 5. 시험 기술원 (Test Tech) | 물리적 로드뱅크 결선을 관리하고, 계측기 교정 성적서를 확인하며, 마스터 시트에 모든 측정값을 잉크로 기록하고, 아카이브 데이터를 안전하게 유지 관리한다. |

### 1. 시험 리드 (Test Lead)
승인된 시험 기간을 책임지고, 시설 운영팀과 일정을 조율하며, 단계 전이를 지휘하고, 시험이 승인된 스크립트 개정판을 엄격히 준수하도록 보장한다. 시험 리드는 손에 계측기를 들지 않는다. 그의 주의력은 오직 시스템 안정성, 프로토콜 준수, 현장 전체의 안전에 집중된다.

### 2. 전기 기술사 (Electrical Engineer)
LOTO(Lock-Out/Tag-Out) 안전 절차를 지휘하고, 무전원 정적 메거 절연저항 시험을 수행하며, 상회전 측정기로 3상 위상 순서를 검증하고, 상위 차단기 설정을 감사하며, 모든 고전류 부스바, 케이블, 전자접촉기에 대한 열화상 스캔을 실행한다. 상회전은 안전에 직결된 전기적 매개변수이다. 위상 순서가 역상이 되면 캔드 모터 펌프(canned pump)가 역방향으로 회전하여 심각한 캐비테이션, 압력 미형성, 임펠러 파손을 초래한다.

### 3. 기계 기술사 (Mechanical Engineer)
유체 경로 전체—2차측 배관, 호스 라우팅, 퀵 디스커넥트(QD) 커플링, 공기 배출 벤트, 냉각수 화학 조성—를 총괄한다. 정수압 시험 기록을 검증하고, 팽창 탱크의 질소 예압 수준을 감시하며, 기준선 냉태 펌프 특성 곡선 작성을 감독한다.

### 4. 제어 기술사 (Controls Engineer)
빌딩 관리 시스템(BMS) 및 CDU 감독 인터페이스를 교정된 현장 계측기와 대조 감사한다. 레지스터 주소를 확인하고, 센서 오프셋 교정치를 검증하며, 모의 경보 시험(저유량, 고온, 액체 누설 감지 등)을 편성한다. 단순히 다른 화면의 값을 그대로 복사해 띄우는 BMS 화면은 제어 검증으로 인정받을 수 없다.

### 5. 시험 기술원 (Test Technician)
패킹 리스트와 대조하여 물리적 장비를 확인하고, 공구 교정 인증서 유효기간을 모니터링하며, 현장 기록 시트를 관리한다. 한 기술자가 교정된 현장 계측기로 측정값을 읽는 동안, 다른 기술자는 즉시 그 수치를 잉크로 기록한다. 분실된 기록 시트는 기계 플랜트가 아무리 완벽하게 작동했더라도 해당 시험일 전체를 무효로 만든다.

## 열부하 지령 권한 대 전면 정지 권한

동적 시험 중 권한 배분은 두 가지 절대적인 철칙을 따른다:

1. **단일 지령 권한 (Singular Command Authority)**: 열부하 투입은 오직 **단 한 사람의 지정된 개인**—즉 시험 리드—만이 지령할 수 있다. 그 담당자의 이름은 첫 번째 차단기를 투입하기 전에 Sheet 3에 잉크로 기록된다. 발주자, 시공사, 또는 참관 벤더의 구두 제안만으로는 그 어떤 열부하 단계도 개시될 수 없다.
2. **전면 정지 권한 (Universal Stop Authority)**: 비상 정지(Emergency Stop)는 **전산실 현장에 있는 모든 사람**이 발동할 수 있다. 이 권한은 절대적이고 타협 불가하며, 시험 리드의 사전 승인을 필요로 하지 않는다. 기술원이 누설되는 퀵 디스커넥트를 목격했거나, 전기 조수가 이상한 냄새를 감지했거나, 참관자가 과도 현상에 대해 불안을 느낀다면 즉시 정지를 외칠 수 있다. 시스템은 어떠한 논쟁도 없이 즉각 셧다운된다.

**지령 및 정지 거버넌스 원칙**

| 열부하를 지령할 수 있는 자 | 비상 정지를 발동할 수 있는 자 |
| :--- | :--- |
| • 현장에서 명시된 단 '한 명'의 책임자. | • 현장 전산실에 있는 '모든 사람'. |
| • 첫 단계 전 Sheet 3에 잉크로 성명이 기재된 자. | • 사전 동의나 사전 승인이 일체 불필요함. |
| • 모든 선행 게이트 서명을 확인해야 하는 자. | • 모든 프로젝트 일정과 비용보다 우선함. |
| • 승인된 스크립트 단계 내에서만 엄격히 조작. | • 조직도 상의 직급 체계를 완전히 초월함. |

## 킥오프 회의 거버넌스

이러한 책임 사항들은 현장 동원 전에 열리는 커미셔닝 킥오프 회의에서 공식화된다. 시험을 실행하거나 입회할 권한을 가진 모든 인원의 참석은 의무적이다.

킥오프 회의는 다섯 가지 타협 불가한 결과를 도출해야 한다:
1. 모든 기능적 역할에 24시간 비상 연락처를 갖춘 구체적인 개인의 이름이 지정된다.
2. 구체적인 시험 스크립트 문서 번호와 승인된 개정판 번호가 확정 동결된다.
3. "실행 승인(Approved for Execution)" 문서 상태에 대한 정의가 공식 수립된다. "초안(Draft)", "검토 중(Under Review)", "참고용(Informational)" 상태의 스크립트로 현장 시험을 실행하는 것은 법적으로 엄격히 금지된다.
4. 명확한 읽기/쓰기 접근 권한을 갖춘 마스터 이슈 로그(펀치 리스트) 저장소가 개설된다.
5. 유틸리티 차단 책임자, 소방 시스템 엔지니어, 기계 누설 수습 책임자를 포함한 비상 에스컬레이션 체계가 검증된다.

## 시험 시작 전 기록해야 할 결정 사항

- 참여하는 3대 기업 주체 및 겸임 역할 지정 여부.
- 5대 기능적 직무 각각에 배정된 인원의 성명, 비상 연락처, 전문 자격 번호.
- 열부하 투입을 지령할 권한을 부여받은 단 한 명의 지정된 책임자 성명.
- 현장의 모든 개인이 자유롭게 행사할 수 있는 비상 정지 권한의 재확인.
- 현장 시험 실행을 승인하는 공식 스크립트 승인 상태 코드.
