영어판을 AI 보조로 번역한 것이다.

# 6. 열부하 전 스크립트 작성

그 어떤 동적 커미셔닝 시험도 기억이나 구두 지시에 의존하여 실행될 수 없다. 사전에 승인된 단계별 시험 스크립트 없이 진행되는 시험은 비공식적인 장비 시연에 불과하다. 그런 시연은 어떠한 엔지니어링 완료 증명서도 뒷받침할 수 없다.

시험팀이 자체적으로 작성했으나 발주자 측 프로젝트 기술사(PE)가 공식 검토하여 서명하지 않은 스크립트는 단순한 내부 작업 초안일 뿐이다. 거기에는 어떠한 계약상의 법적 권한도 없다. 승인되지 않은 초안을 바탕으로 시험을 강행하는 것은 장비 사고나 고장이 발생했을 때 시험팀을 상업적 분쟁과 법적 배상 책임에 무방비로 노출시키는 행위이다.

```
+----------------------------------------------------------------------------------------------------+
| 커미셔닝 문서의 엄격한 위계 구조 |
+------------------------------------+---------------------------------------------------------------+
| 1. 법규 및 엔지니어링 표준 | ASHRAE 0-2019, ASHRAE 90.4, NFPA 70, IEC 60364, BSRIA BG 29. |
+------------------------------------+---------------------------------------------------------------+
| 2. 계약 시방서 및 설계 기준(BOD) | CSI Div 23 & 26, 발주자 프로젝트 요구조건(OPR), 준공 P&ID 도면.|
+------------------------------------+---------------------------------------------------------------+
| 3. 커미셔닝 계획서 (Cx Plan) | 거버넌스 규정, 레벨 게이트, 입회 프로토콜, 종합 일정표. |
+------------------------------------+---------------------------------------------------------------+
| 4. 기능 시험 절차서 (FPT) | 정밀한 수치 대역이 명시된 사전 승인된 단계별 스크립트. |
+------------------------------------+---------------------------------------------------------------+
| 5. 마스터 현장 기록 시트 | 잉크로 직접 서명된 현장 기록; 센서 원시 시계열 데이터 파일. |
+------------------------------------+---------------------------------------------------------------+
```

## 감사 가능한 시험 스크립트의 구성 요소

모든 기능 시험 절차서(FPT) 및 통합 시스템 시험(IST) 스크립트는 일관되고 감사 가능한 엔지니어링 섹션으로 구성되어야 한다:

1. **시험 범위 및 경계 조건**: 시험 대상이 되는 구체적인 기계 및 전기 부품, 그리고 인접하여 가동 중인 설비와 분리하는 물리적 경계.
2. **준거 참조 문서**: 준거가 되는 P&ID 개정판, 전기 단선도(SLD), 장비 승인도서의 명시적 인용. 모든 공차 기준은 반드시 구체적인 계약 조항이나 제조사 표준을 인용해야 한다. 출처가 없는 합격 공차는 검증되지 않은 개인적 의견에 불과하다.
3. **계측기 및 교정 일정표**: 해당 절차서를 실행하는 데 필요한 구체적인 계측기 등급, 일련번호, 교정 성적서 ID.
4. **선행 검증 게이트**: 이전 단계의 요구조건(예: 정적 포장 해체 검사, 무전원 메거 절연저항 측정, 배관 정수압 유지 시험)이 완전히 서명 승인되었음을 확인하는 서면 증빙.
5. **안전 제어 및 환경 경계 구역**: 의무적 개인보호구(PPE), 아크 플래시 경계 구역 정의, 누설 방제 자재 대기, 검증된 비상 정지(E-stop) 경로.
6. **단계별 실행 시퀀스**: 모든 수동 조작, 관찰해야 할 물리적 피드백, 기대되는 수치 허용 공차 대역, 측정값 기입란 및 입회자 서명란이 포함된 순차적 실행 테이블.
7. **명시적 정지 기준**: 한계를 벗어날 경우 즉각적인 시험 중단을 의무화하는 명확한 운전 한계치 (예: 2차측 냉각액 온도 45.0°C 초과, 2차측 압력 100 kPa 미만 급락, 공급 전압 불평형률 2.0% 초과 등).

```
+----------------------------------------------------------------------------------------------------+
| 표준 시험 스크립트 단계 구조 |
+----+-----------------------+-----------------------------+--------------------+-------+------------+
|단계| 실행 지령 | 기대되는 물리적 결과 | 합격 판정 대역 |측정치 |서명 / 시각 |
+----+-----------------------+-----------------------------+--------------------+-------+------------+
|4.2 | 로드뱅크 50% 램프 업 | 유효전력 안정화 | 600 kW +/- 1.5% | [ ] | 서명: ____ |
| | (2단계: 총 600 kW) | 2차측 공급 온도 상승 | 36.0°C +/- 0.5°C | [ ] | 시각: ____ |
| | 안정화 대기: 45분 | 엔탈피 열 수지 폐합비 | 97.0% ~ 101.5% | [ ] | Sheet 3 참조|
+----+-----------------------+-----------------------------+--------------------+-------+------------+
```

## 현장에서의 스크립트 개정판 동결

커미셔닝 킥오프 회의는 스크립트가 현장에서 실행되기 위해 갖추어야 할 공식 승인 상태를 확정한다. 오직 **"실행 승인 - 개정판 [X] (APPROVED FOR EXECUTION - REV [X])"**이라는 공식 직인이 찍힌 스크립트만이 전산실 바닥에 반입될 수 있다.

시험 도중 기계 플랜트가 승인된 스크립트에서 예상하지 못한 돌발적인 동적 특성을 보이더라도, 현장에서 연필로 메모하여 스크립트를 임의 수정하는 행위는 엄격히 금지된다. 통제되지 않은 임의 수정(redlining)은 시험 절차가 플랜트가 우연히 나타내는 동작에 은밀히 끼워 맞춰지는 결과를 낳는다.

절차의 수정이 불가피한 경우:
- 시험 리드가 시험을 일시 정지한다.
- 편차 내용, 기술적 타당성, 수정된 단계를 명시한 공식 엔지니어링 변경 통보서(ECN, Engineering Change Notice)를 작성한다.
- ECN에 시험 리드, 시공사 책임자, 발주자 측 프로젝트 기술사가 연대 서명한다.
- 스크립트 개정 번호를 상향(예: Rev 1.0에서 Rev 1.1)하고 재발행한다.

만약 발주자가 ECN 승인을 거부하면, 시험은 원본 스크립트에 따라 재개되며, 플랜트가 원래 기대된 결과를 충족하지 못한 사실은 마스터 펀치 리스트에 결함으로 등록된다.

## 고밀도 액랭 전산실을 위한 필수 9대 시험 스크립트 제품군

완전한 검증 캠페인을 위해서는 상호 독립된 전용 스크립트들로 구성된 포괄적 제품군이 필요하다. 여러 운전 검증 항목을 하나의 거대한 고수준 절차서로 뭉뚱그리려는 시도는, 필연적으로 핵심 안전 및 성능 점검을 얼렁뚱땅 넘어가게 만드는 통제 불능의 문서를 만들어 낼 뿐이다.

액랭 검증 캠페인은 9개의 전용 시험 스크립트를 의무적으로 구비해야 한다:

### 1단계: 정적 사전 가전 점검표 (Level 2 / Level 3)
- **Script 01: 물리적 포장 해체, 정렬 및 외관 QA**: 로드뱅크 섀시 무결성, 호스 배관 라우팅, 피팅 씰 상태, 내진 고정 장치 검증.
- **Script 02: 무전원 전기 메거 절연저항 및 상회전 검사**: 절연저항 시험(1000V DC에서 ≥ 100 MΩ), 접지 연속성(≤ 0.1 Ω), 시계 방향 A-B-C 3상 상회전 검증.
- **Script 03: 2차측 루프 화학 플러싱, 수압 유지 및 공기 배출**: 화학 플러싱 세정 유속 검증(BSRIA BG 29/2020 기준 ≥ 1.5 m/s), 정수압 유지 시험(운전 압력의 1.5배로 2시간 동안 압력 강하 0 kPa), 자동 탈기 검증.

### 2단계: 단일 시스템 기능 성능 시험 (Level 4 FPT)
- **Script 04: 독립형 CDU 기동, 유량 및 압력 기준선 수립**: 캔드 펌프 VFD 램프 프로파일, 수동 차압 설정점 추종, 냉태 배관 저항 검증.
- **Script 05: CDU N+1 펌프 절체 및 자율 제어**: 주 운전 펌프 VFD 수동 트립; 예비 펌프가 루프 캐비테이션 없이 < 1.5 s 이내에 자동 기동하는지 검증.
- **Script 06: 경보 모의 주입 및 P2P 원격 계측 감사**: 모의 고장(2차측 저유량, 팽창 탱크 저수위, 누설 감지 로프 침수 등) 물리적 주입 및 BMS 텔레메트리와 현장 계측기 간 대조 확인.

### 3단계: 통합 시스템 시험 (Level 5 IST)
- **Script 07: 냉태 무부하 기준선 펌프 특성 곡선**: 자동 VFD 제어를 비활성화한 상태에서 수동 밸브 스로틀링 4개 지점에 걸친 수력 양정(head) 대 유량 곡선 측정.
- **Script 08: 다단계 열부하 사다리 및 과부하 안정화 시험**: 단계별 열부하 인가(25%, 50%, 75%, 100% 설계 정격 부하, 그리고 110% 과부하 마진), 각 단계 최소 45분 안정화 대기 및 100% 부하에서의 4시간 연속 담금(soak) 시험.
- **Script 09: 동적 과도 고장 극복 및 비상 셧다운**: 2N 주 전원 피드 차단 절체, 1차측 시설 냉수 공급 중단 시 극복(ride-through), 제어된 감전 셧다운 시퀀스 검증.

## "1 스크립트, 1 서명" 원칙

제품군 내의 모든 스크립트는 자체 전용 서명란을 갖춘 독립된 계약 문서로 존속한다. 성공한 냉태 펌프 곡선 시험과 실패한 열부하 과부하 단계를 하나의 통합 서명으로 합치는 것은 근본적으로 왜곡된 모호한 기록을 양산할 뿐이다.

각 스크립트는 **합격(PASS)**, **불합격(FAIL)**, 또는 **미실행(NOT EXECUTED)**이라는 명확한 판정을 독립적으로 산출해야 한다. 스크립트 내에서 해결되지 않은 불합격 항목은 그 즉시 마스터 이슈 로그에 등록된다.

## 시험 시작 전 기록해야 할 결정 사항

- 동결된 개정 번호와 서명된 승인 직인이 찍힌 9대 시험 스크립트 목록.
- 모든 수치 허용 공차 및 합격 판정 대역을 뒷받침하는 계약 시방서 번호.
- 현장 개정 요구를 처리하기 위한 공식 ECN 절차.
- 그 어떤 스크립트도 초안(draft) 상태로 남아있지 않음을 확인.
