영어판을 AI 보조로 번역한 것이다.

# 7. 무전원 정적 검증

무전원 정적 검증 단계는 커미셔닝 프로젝트가 이후 이어질 모든 동적 시험의 안전 토대를 구축하는 곳이다. 또한 장비 납기가 지연되었을 때 시공사들이 가장 단축하고 싶어 안달하는 단계이기도 하다.

잃어버린 공사 일정을 만회하겠다고 정적 검증 단계를 축소하는 것은 용납할 수 없는 운영상의 위험 행위이다. 찢어진 퀵 디스커넥트(QD) O-링, 눌려 손상된 케이블 심선, 배출되지 않은 배관 내 잔류 공기, 또는 뒤집힌 3상 전기 위상은 동적 시험 중에 필연적으로 비계획 불시 정지를 유발한다. 그것은 시공 상의 결함을 발견하는 방법 중 가장 위험하고 막대한 비용을 치르는 방식이다.

글로벌 커미셔닝 위계에서 이 작업은 **Level 2 (현장 입고 및 정적 QA)** 및 **Level 3 (기능 전 점검 및 기동)**에 해당한다. 반드시 해당 증명서 탭 아래에 편철되어야 하며, 결코 Level 1 공장 인수 시험으로 잘못 표기되어서는 안 된다.

![다중 랙 매니폴드 수력 균형](../figures/fig-04-multi-rack-manifold-hydraulics.png)

## 포장 해체, 물리적 외관 검사 및 기계 피팅

데이터 전산실에 입고된 모든 장비는 패킹 리스트와 대조하여 전수 검수되어야 한다:
- **섀시 및 캐스터 바퀴 점검**: 운송 중 프레임 뒤틀림, 구조용 체결 볼트 풀림, 또는 바닥 하중 집중에 영향을 줄 수 있는 손상된 캐스터 바퀴 유무를 점검해라.
- **퀵 디스커넥트(QD) 커플링**: 모든 2차측 퀵 디스커넥트 피팅(예: Danfoss Hansen FD83 커플링 또는 ISO 16028 드라이 브레이크 커플링)을 검사해라. 커플링 록킹 칼라가 걸림(galling) 없이 부드럽게 맞물리는지 확인해라. 확대경을 사용하여 내부 EPDM 고무 엘라스토머 씰의 찢어짐, 미세 핀홀, 또는 제조 버(burr)를 전수 검사해라. EPDM 씰에는 절대 석유계 그리스를 도포해서는 안 되며, 오직 승인된 실리콘계 또는 시스템 호환 윤활제만을 사용해야 한다.
- **호스 어셈블리**: 호스 라벨 태그를 확인해라. 모든 2차측 플렉시블 호스는 강선 편조 합성 고무 또는 강화 PTFE 재질이어야 하며, 최대 2차측 운전 압력의 최소 1.5배 이상 정격 및 70°C 연속 사용 인증을 받은 것이어야 한다. 호스가 제조사의 최소 곡률 반경 이하로 꺾이지(kink) 않았는지 굴곡 반경을 실측해라.

## 무전원 상태 전기 절연 및 안전 점검

이 단계의 모든 전기적 검증은 상위 전원 회로가 차단 및 잠금/표식(LOTO)되고, 승인된 전압 검전기로 무전원 상태가 완벽히 확인된 상태에서 진행된다:

### 1. 절연저항 시험 (메거 시험)
교정된 절연저항 측정기를 사용하여 1000V DC를 60초 동안 인가하여 측정한다:
- A상-B상, B상-C상, C상-A상 간.
- 각 개별 상도체와 장비 보호 접지(PE) 간.
- 중성선 도체(있는 경우)와 보호 접지 간.

**합격 기준**: 절연저항은 최소 100 MΩ 이상이어야 한다. 20 MΩ 미만의 측정값은 수분 침투 또는 절연 파괴를 의미하며, 즉각적인 전원 투입 금지 사유가 된다.

### 2. 접지 연속성 본딩 시험
교정된 마이크로 옴미터를 사용하여 로드뱅크 섀시 접지 단자, 내부 히터 엘리먼트 프레임, 그리고 시설 주 접지 부스바(MGB) 간의 저항을 측정한다.

**합격 기준**: 접지 본딩 저항은 0.1 Ω을 초과해서는 안 된다. 불량한 접지 연결은 수 메가와트급 시험 중 절연 파괴가 발생했을 때 작업자에게 치명적인 접촉 전압 감전 위험을 초래한다.

### 3. 상회전 및 위상 순서 검증
로드뱅크 전원 케이블을 시설 PDU 또는 버스웨이 탭 박스에 연결하기 전에, 승인된 상회전 표시기로 공급 리셉터클의 위상 순서를 측정한다.

**합격 기준**: 상회전은 반드시 시계 방향($L_1 \to L_2 \to L_3$ / $A \to B \to C$)이어야 한다.

> **펌프 안전을 위한 중대 경고**: 액랭 데이터 전산실에서 CDU 2차측 펌프는 일반적으로 완전 밀폐형 캔드 모터 원심 펌프(canned pump)이다. 만약 역상($A \to C \to B$)이 인가되면 펌프 모터는 역방향으로 회전한다. 역회전하는 원심 펌프 임펠러는 동압력을 거의 발생시키지 못하며, 극심한 유체 와류와 캐비테이션을 일으켜 불과 수 분 만에 트러스트 베어링을 파괴할 수 있다. Sheet 1의 상회전 란에는 반드시 시계 방향 회전이 검증되어 기록되어야 하며, 이 칸이 비어 있다면 전원 투입은 엄격히 금지된다.

## 기계 배관 세정, 정수압 유지 시험 및 공기 배출

CDU, 분배 매니폴드, 로드뱅크를 연결하는 유체 루프는 엄격한 사전 시운전 준비 과정을 거쳐야 한다:

### 1. 시운전 전 배관 화학 플러싱 (BSRIA BG 29/2020 표준)
신규 설치된 2차측 루프의 유체를 로드뱅크 내부 가열 채널이나 CDU 열교환기로 직접 순환시켜서는 절대 안 된다. 2차측 루프는 먼저 임시 바이패스 배관을 통해 최소 1.5 m/s 이상의 세정 유속(scouring velocity)으로 순환시켜 시공 중 유입된 스케일, 용접 슬래그, 배관 잔해물을 씻어내야 한다. 미립자 농도가 ISO 4406 청정도 표준(일반적으로 16/14/11)을 충족할 때까지 인라인 스트레이너를 반복적으로 청소해라.

### 2. 정수압 유지 시험 (Hydrostatic Hold)
세정 및 결선이 완료되면, 모든 매니폴드, 플렉시블 호스, 로드뱅크 내부 열교환기를 포함한 2차측 회로 전체에 물 또는 25% 프로필렌 글리콜을 채우고 **최고 허용 운전 압력(MAOP)의 1.5배**(표준 데이터센터 2차측 회로의 경우 통상 6.0 bar ~ 9.0 bar)로 가압한다.

**합격 기준**:
- 압력은 **최소 2.0시간** 동안 연속 유지되어야 한다.
- 교정된 디지털 압력 로깅 결과, 유체의 열팽창 영향을 보정한 상태에서 측정 가능한 압력 강하가 전혀 없어야 한다(ΔP ≤ 0.0 bar).
- 모든 기계적 이음부, 나사산 어댑터, 퀵 디스커넥트는 깨끗한 흰색 흡수지를 사용하여 육안 누설 검사를 받아야 한다. 허용 누설률은 **분당 0방울**이다.

### 3. 철저한 공기 배출 및 진공 탈기
냉각액 내에 혼입된 미세 공기 방울은 커미셔닝 이상 현상의 주요 원인이다. 열교환기 플레이트 채널에 갇힌 공기는 단열막을 형성하여 겉보기 열전달 계수를 인위적으로 저하시키며, 초음파 유량계를 통과하는 공기 방울은 전파시간차 음향 신호를 왜곡시킨다.

최상부 자동 공기 벤트 밸브를 개방하고, 사이트 글라스에 거품이 완전히 사라지고 용존 산소 농도가 시방서 규격 내로 떨어질 때까지 2차측 진공 탈기 장치를 가동해라.

## 루프 냉각액 총 체적 산정

Sheet 1에 시험 대상 시스템의 정확한 2차측 냉각액 총 체적을 계산하여 기록해라:

$$V_{\text{total}} = V_{\text{CDU\_internal}} + \sum (V_{\text{manifold}}) + \sum (V_{\text{hoses}}) + \sum (V_{\text{load\_banks}})$$

물리적인 유체 질량(M_fluid = ρ · V_total)을 명문화하는 것은 Level 5 통합 시스템 시험 중 열적 관성(thermal inertia) 계산을 검증하는 데 필수적이다.

## 상위 전기 보호 계전 협조 검토

로드뱅크 탭 박스에서 행 PDU 및 상위 변전소 변압기에 이르는 전기 배전 경로를 상향 추적해라. 차단기 트립 장치 설정을 감사해라:
- 전자식 트립 장치(LSIG)의 순시 트립(I_i) 및 단한시 지연(I_sd)이 로드뱅크 내부 변압기 또는 SCR 히터 제어기의 돌입 전류 특성보다 상위로 적절히 협조되어 있는지 확인해라.
- 지락 경보 임계값이 적절히 설정되어, 초기 가열 단계에서 정전용량 필터의 잔류 누설 전류로 인해 상위 주 피더 차단기가 트립되는 일이 없도록 확인해라.

## 정적 검증 선행 게이트 (Static Prerequisite Gate)

정적 단계는 Sheet 1에 대한 공식 검토로 완료된다. 모든 체크박스는 잉크로 **합격(PASS)**으로 표시되거나 공식 엔지니어링 펀치 리스트 항목이 첨부되어야 한다. 전기 절연, 접지 본딩, 상회전, 또는 정수압 유지 시험에 미결 결함이 하나라도 남아 있다면 프로젝트 게이트는 닫힌다. 동적 가전 시험으로 진행할 수 없다.

## 시험 시작 전 기록해야 할 결정 사항

- 피팅 전수 수량 및 물리적 씰 감사 결과가 기록된 포장 해체 검사 로그.
- 전기 기술사가 서명한 공인 메거 절연저항 및 접지 저항 측정값.
- 잉크로 서명된 시계 방향 상회전 검증 확인 기록.
- 시험 압력, 유지 시간, 압력 강하 0을 입증하는 입회 정수압 시험 성적서.
- 계산된 2차측 총 유체 체적 (V_total).
- 상위 PDU 차단기 트립 설정치 및 보호 계전 협조 감사 기록.
