영어판을 AI 보조로 번역한 것이다.

# 8. 한 번에 한 시스템씩

열부하가 인가된 상태에서 상호 연결된 다중 시스템을 검증하는 것은 이후에 진행될 통합 단계의 몫이다. 이 단계는 인접한 모든 시스템이 정지해 있는 동안, 독립된 시험 스크립트에 정의된 정밀한 운전 로직에 따라 한 번에 한 대의 기계를 검증하는 데 전념한다.

글로벌 커미셔닝 위계에서 이 작업은 **Level 4 개별 기능 성능 시험(FPT)**에 해당한다. 수 메가와트의 열 응력이 가해지기 전에 개별 장비의 자율 보호 기능, 비례 제어 루프, 물리적 경보 체계를 검증한다. 단지 장비가 데이터 전산실 내부에 물리적으로 설치되어 있다는 이유만으로 단일 시스템 시험을 Level 5 통합 시스템 시험으로 묶어 편철하는 것은 중대한 문서화 오류이다.

![CDU 수력 P&ID 아키텍처](../figures/fig-02-cdu-hydraulic-pandid.png)

## 독립형 냉각액 분배 장치(CDU) 검증

냉각액 분배 장치(CDU)는 시설 1차측 냉각수 시스템(FWS)과 IT 장비 2차측 기술 냉각 시스템(TCS)을 분리하는 핵심 수력 인터페이스이다. 로드뱅크로 열부하를 인가하기 전에, CDU는 Script 04 및 Script 05에 따라 자율적으로 냉각액 순환을 제어할 수 있음을 먼저 입증해야 한다.

### 1. 펌프 기동, VFD 변조 및 소프트 스타트
1차측 시설 루프를 격리한 상태에서 CDU 2차측 펌프에 전원을 투입한다. 제어된 기동 및 정지 사이클을 실행한다:
- 가변 주파수 드라이브(VFD)가 전류 급증이나 수력학적 서지 없이 설정된 가속 곡선(통상 10초~15초)에 따라 캔드 원심 펌프를 부드럽게 램프 업 시키는지 확인해라.
- 수동 주파수 오버라이드 검증: VFD를 운전 범위(30.0 Hz ~ 50.0/60.0 Hz) 전역에 걸쳐 구동하고 모터 전류, 역률, 베어링 진동 신호를 기록해라.
- 냉태 펌프 특성 곡선 기준선 수립 시, 냉각액 물성치 변화를 반드시 반영해라. 25% 프로필렌 글리콜 수용액(PG25)의 밀도는 상온 냉태(20°C)에서 1030 kg/m³이지만, 고온 운전 시(45°C)에는 1018 kg/m³로 감소하며 점성 또한 급격히 변화한다. 이 밀도 변화(Δ ρ ≈ 12 kg/m³)는 정압 수두(hydraulic head)와 질량 유량 계산에 직접적인 편차를 유발하므로, 냉태 곡선과 온태 곡선의 유체 밀도 기준을 정확히 분리하여 기록해야 한다.

### 2. 2차측 N+1 펌프 자동 절체 시험
현대 고밀도 CDU는 N+1 2차측 펌프 구성(예: 각각 100% 용량을 가진 P-1A 주 운전 펌프 및 P-1B 대기 펌프)을 채택한다. 자동 절체 로직은 물리적 트립 모의 주입을 통해 검증되어야 한다:
- 루프를 설계 운전 유량 상태로 맞추고 펌프 P-1A를 100% 정격 속도로 운전한다.
- P-1A 인버터의 제어 차단기를 개방하거나 디지털 고장 입력을 인가하여 전기적 트립을 모의한다.
- **합격 판정 기준**:
 - 로컬 CDU 제어기는 고장을 감지하고, 중대 경보를 로깅하며, ≤ 500 ms 이내에 대기 펌프 P-1B에 기동 지령을 내려야 한다.
 - 대기 펌프 P-1B는 ≤ 1.5 초 이내에 정격 운전 속도까지 가속하여 2차측 차압을 정상 복구해야 한다.
 - 펌프 P-1A의 토출측 논리턴 체크 밸브는 격렬한 수격 현상 없이 견고하게 닫혀야 한다(피크 수격 펄스는 ± 50 kPa를 초과해서는 안 됨).
 - 2차측 루프 차압이 최소 캐비테이션 하한선(100 kPa) 밑으로 떨어져서는 안 되며, 이를 통해 로드뱅크를 통과하는 유량을 연속적으로 유지하여 허위 과열 트립을 유발하지 않아야 한다.

### 3. 비례 제어 온도 조절 밸브(TCV) 추종성
1차측 루프의 온도 조절 밸브(TCV-101, 전자식 액추에이터를 갖춘 2방 또는 3방 글로브 밸브)는 판형 열교환기(PHE-101)를 통과하는 1차측 시설 냉수 유량을 조절하여 2차측 공급 온도를 일정하게 유지한다:
- 0–10V DC 또는 4–20 mA 신호 발생기를 사용하여 액추에이터를 전체 제어 범위에 걸쳐 구동해라.
- 전폐에서 전개까지의 개폐 시간을 제조사 승인도서와 대조 검증해라(통상 τ ≤ 30 초).
- 제어 전원 상실 시 페일 세이프(fail-safe) 동작 위치를 확인해라. 시설 설계 의도에 따라 TCV-101은 기계적으로 100% 완전 개방(전체 1차측 유량 통과)되거나 최종 위치를 유지해야 한다.
- 시트 누설 무결성을 검증해라. 밸브에 100% 폐쇄를 지령했을 때 1차측 유량이 0으로 떨어지는지 확인해라(누설 등급 ANSI/FCI 70-2 Class IV 이상).

### 4. 2차측 차압 바이패스 밸브 (BPV)
2차측 공급 및 환수 헤더 사이에 설치된 비례 바이패스 밸브 BPV-201을 점검해라. 하류 매니폴드 밸브가 스로틀링될 때, BPV가 부드럽게 개방되어 일정한 펌프 양정을 유지하고 임펠러의 체절 운전(dead-heading)을 방지하는지 확인해라.

## BMS 텔레메트리 및 현장 계측기 1:1 포인트 투 포인트(P2P) 점검

빌딩 관리 시스템(BMS) 화면이나 CDU의 터치스크린 HMI에 표시되는 수치가 물리적 현실을 그대로 반영할 것이라고 결코 단정하지 마라. 프로젝트 주장에 정의된 모든 원격 계측 포인트는 교정된 현장 기준 계측기와 대조하는 물리적인 1:1 포인트 투 포인트(P2P) 교차 검증을 거쳐야 한다:

**원격 계측 포인트 투 포인트(P2P) 교정 감사**

| 계측 포인트 | BMS / HMI 지시치 | 현장 교정 기준기 | 허용 오차 한계 | 감사 판정 |
| :--- | :--- | :--- | :--- | :--- |
| 2차측 공급 온도 | 40.12 °C | 40.08 °C (PT100) | +/- 0.30 K | 합격 (PASS) |
| 2차측 환수 온도 | 50.25 °C | 50.15 °C (PT100) | +/- 0.30 K | 합격 (PASS) |
| 2차측 체적 유량 | 115.4 m³/h | 116.1 m³/h (초음파) | +/- 2.0% | 합격 (PASS) |
| 2차측 공급 압력 | 285.0 kPa | 282.5 kPa (정밀압력) | +/- 10.0 kPa | 합격 (PASS) |
| 2차측 환수 압력 | 115.0 kPa | 118.0 kPa (정밀압력) | +/- 10.0 kPa | 합격 (PASS) |
| 팽창 탱크 액위 | 68.0 % | 67.5 % (사이트글라스) | +/- 3.0 % | 합격 (PASS) |

불일치가 허용 오차를 초과하는 경우, 센서의 오프셋을 재교정하거나 센서 자체를 교체해야 한다. 표류하는 센서의 오차에 맞춰 허용 공차 대역을 넓히는 편법을 쓰지 마라.

## 물리적 하드웨어 경보 주입 시험

경보는 반드시 물리적인 하드웨어 조작을 통해 검증되어야 한다. 설정 파일에서 소프트웨어 설정값을 변경하거나 엔지니어링 워크스테이션에서 비트 플래그를 강제로 토글하는 방식의 모의 경보는 절대 수용될 수 없다. 소프트웨어 시뮬레이션은 단지 소프트웨어가 변수를 읽을 수 있음을 증명할 뿐이다. 물리적 센서, 현장 배선, 릴레이 로직이 실제 현장 조건에서 정상 작동하는지를 증명하지 못한다.

Script 06에 따라 물리적 경보 시험을 실행한다:
- **2차측 저유량 경보**: 2차측 공급 헤더의 수동 차단 밸브를 서서히 조여 전자기 유량계 지시값이 저유량 트립 임계값 이하로 떨어지게 만든다. CDU 제어기가 로컬 경보 부저를 울리고, 적색 경광등을 점등하며, 상위 BMS로 긴급 Modbus/BACnet 경보를 전송하고, 로드뱅크 인터록 릴레이를 트립시키는지 확인해라.
- **팽창 탱크 저수위 경보**: 팽창 탱크 자기식 플로트 스위치의 테스트 레버를 수동으로 누른다. CDU가 운전자에게 경보를 발령하고, 전기 히터를 인터록 차단하며, 자동 보충수 펌프 기동을 지령하는지 확인해라.
- **2차측 루프 냉각액 누설 감지**: CDU 배관 연결부 및 매니폴드 트레이 하부에 설치된 외부 누설 감지 로프에 탈염수 5 mL를 직접 적신다. 누설 감지 제어기가 < 2.0 초 이내에 작동하여 정확한 누설 위치 거리를 표시하고, 중앙 감시 BMS로 중대 래칭 경보를 전송하는지 확인해라.

**경보 감사 시 가능한 3가지 판정**

| 1. 합격 (PASS) | 센서에 물리적으로 경보를 주입함; 로컬 경보 작동; BMS에 정확한 타임스탬프와 이벤트 설명이 기록됨; 하드웨어 인터록이 정상적으로 회로를 차단함. |
| :--- | :--- |
| 2. 불합격 (FAIL) | 경보가 주입되었으나 센서가 미감지함; 응답 지연이 공차 초과; 인터록 릴레이 미작동; 마스터 펀치 리스트에 즉시 결함으로 등록됨. |
| 3. 미실증 (NOT DEMONSTRATED) | 장비에 해당 경보를 발생시킬 물리적 센서, 현장 배선, 또는 소프트웨어 레지스터가 누락됨. Sheet 2에 명시적으로 "NOT DEMONSTRATED"로 기록함. 결코 합격 처리 금지. |

시공 과정에서 하드웨어가 누락되어 특정 경보를 물리적으로 시증할 수 없다면, Sheet 2의 해당 항목은 반드시 **미실증(NOT DEMONSTRATED)**으로 기록되어야 한다. "벤더가 소프트웨어 로직은 정상이라고 보증했다"는 이유로 시험되지 않은 경보를 "합격(PASS)"으로 둔갑시키는 것은 중대한 직업적 부정행위이다.

## Level 4 선행 게이트 (Level 4 Prerequisite Gate)

Level 4 기능 성능 시험은 모든 단일 시스템 스크립트가 완전히 실행되고 서명되었을 때 완료된다. 불합격된 경보 주입, 교정되지 않은 센서, 또는 헌팅(진동)하는 제어 밸브는 시설이 다중 시스템 열부하 시험으로 넘어가기 전에 반드시 공식적으로 해결되고 재시험을 거쳐야 한다.

## 시험 시작 전 기록해야 할 결정 사항

- CDU 펌프 소프트 스타트 및 VFD 주파수 추종 로그.
- 입회 하에 기록된 N+1 2차측 펌프 자동 절체 과도 기록 (절체 시간 ≤ 1.5 초).
- 모든 중요 감시 포인트에 대한 포인트 투 포인트(P2P) 원격 계측 교정 로그.
- 합격, 불합격, 미실증 항목이 빠짐없이 기재된 물리적 경보 주입 로그.
- Level 5를 개시하기 전에 모든 Level 4 선행 조건이 서명 승인되었음을 확인.
