영어판을 AI 보조로 번역한 것이다.

# 9. 열부하 시험 기간

실제 열부하를 가하는 시험 기간(heat window)은 이해관계자들이 가장 많은 사진을 찍어 남기는 단계이다. 그러나 이것이 프로젝트 전체는 아니다. 앞선 장들의 규율 있는 실행을 통해 비로소 획득한 최종 결실일 뿐이다.

글로벌 커미셔닝 프레임워크에서 이 작업은 **Level 5 통합 시스템 시험(IST)**에 해당한다. 이 기간 동안 엔지니어의 책무는 승인된 동적 시험 스크립트를 엄격한 순서에 따라 실행하고, 규율 있는 안정화 대기 시간(dwell)을 준수하며, 고정밀 텔레메트리를 기록하고, 임계값을 벗어났을 때 즉시 정지 기준을 집행하는 것이다. 현장에서 즉흥적으로 새로운 시험 절차를 창작하는 자리가 아니다.

![냉태 대 온태 펌프 특성 곡선](../figures/fig-03-pump-curves-cold-vs-hot.png)

## Script 07: 냉태 무부하 기준선 펌프 특성 곡선

열에너지를 투입하기 전에, Script 07을 실행하여 2차측 루프의 기준 수력 저항을 반드시 먼저 확립해야 한다.

### 왜 가열 전에 기준선을 수립해야 하는가?
2차측 열전달 유체—통상 25% 프로필렌 글리콜 수용액(PG25) 또는 수처리된 탈염수—는 운전 온도 범위에 걸쳐 현저한 점도 변화를 나타낸다:
- 20.0°C에서 PG25의 동점도는 $\nu ≈ 2.45 mm²/s$ (μ ≈ 2.50 cP)이다.
- 50.0°C에서 동점도는 50% 이상 급감하여 $\nu ≈ 1.15 mm²/s$ (μ ≈ 1.10 cP)로 떨어진다.

이러한 점도 저하는 배관 벽면 전단 응력과 난류 마찰 저항을 감소시킨다. 동일한 체적 유량이라 하더라도, 2차측 매니폴드와 퀵 디스커넥트(QD) 피팅을 통과할 때 발생하는 압력 강하는 20°C일 때보다 50°C일 때 훨씬 작아진다.

냉태 상태에서 수력 저항 기준선을 미리 측정해 두지 않는다면, 배관의 물리적 마찰 저항과 온도 상승에 따른 유체 점도 희박화 효과를 분리해 낼 수 없다. 나중에 전 부하 가열 상태에서 유량 이상이 발생했을 때, 감사관은 그것이 펌프 임펠러의 마모 때문인지, 배관 내 이물질 막힘 때문인지, 아니면 유체 물성 변화 때문인지 원인을 규명할 수 없게 된다.

### Sheet 6 실행 프로토콜
1. **VFD 변조 기능 잠금**: CDU 2차측 펌프의 주파수를 수동 오버라이드로 50.0 Hz (또는 60.0 Hz 설계 정격)에 고정한다. 자동 차압 추종 제어가 비활성화되었음을 확인해야 한다.
2. **4개 지점 스로틀링 프로파일**: 주 2차측 밸런싱 밸브를 서서히 조여 4개의 서로 다른 수력 운전점을 형성한다:
 - 1번 지점: 100% 완전 개방 (최대 유량)
 - 2번 지점: 80% 등가 유량 설정점
 - 3번 지점: 60% 등가 유량 설정점
 - 4번 지점: 40% 등가 유량 설정점
3. **양정 대 유량 기록**: 각 지점에서 초음파 유량계로 체적 유량 Q를 측정하고, 펌프 전후단 및 2차측 매니폴드 전후단의 차압 ΔP를 기록한다.
4. **합격 판정 기준**: 측정된 냉태 곡선은 제조사의 공인 펌프 특성 곡선과 ± 5.0% 이내로 일치해야 한다. 시험이 진행되는 동안 유체 온도는 ± 0.5 K 이내로 안정되게 유지되어야 한다.

![통합 열부하 사다리와 안정화 대기 시간](../figures/fig-05-thermal-ladder-and-dwell.png)

## Script 08: 다단계 열부하 사다리 시험

냉태 수력 기준선이 서명 승인되면, Script 08에 따라 열부하 투입이 시작된다. 열부하 사다리(thermal ladder)는 시설 전력 배전, CDU 열교환기, 1차측 냉수 루프, 화이트 스페이스 공기 관리가 각 부하 단계마다 안정화되는지 검증하도록 설계된 점진적 시퀀스이다.

**열부하 사다리 단계별 파라미터**

| 단계 | 열부하율 | 설계 정격 | 최소 안정화 대기 | 안정화 목표 | 준거 기록 시트 |
| :--- | :--- | :--- | :--- | :--- | :--- |
| 1 | 25% 단계 | 300 kW | 45 분 | 초기 TCV 밸브 추종성 | Sheet 3 (사본 1) |
| 2 | 50% 단계 | 600 kW | 45 분 | 부분 부하 균형 검증 | Sheet 3 (사본 2) |
| 3 | 75% 단계 | 900 kW | 45 분 | 수력 편차 감사 | Sheet 3 (사본 3) |
| 4 | 100% 단계 | 1200 kW | 4.0 시간 연속 담금 | 전 부하 열평형 수립 | Sheet 3 (사본 4) |
| 5 | 110% 단계 | 1320 kW | 60 분 | 과부하 응력 시험 | Sheet 3 (사본 5) |

### 열평형 안정화 대기 판정 기준
단순히 경과 시간에만 의존하여 다음 부하 단계로 넘어가서는 안 된다. 각 부하 단계는 시스템이 검증된 **열평형(thermal equilibrium)**을 달성했을 때에만 완료된 것으로 판정한다:

$$\left| \frac{dT_{\text{supply}}}{dt} \right| \le 0.20\,\text{K} \quad (\text{연속 10분 관측 창 기준})$$

제어 밸브의 헌팅으로 인해 2차측 공급 온도가 계속 상승하거나 진동하고 있다면, 안정화 대기 시간을 연장해야 한다. 불안정한 제어 루프를 방치한 채 더 높은 열부하 단계로 올라가는 것은 열적 불안정을 증폭시키고 고온 안전 트립을 유발하는 지름길이다.

### 엔탈피 열 수지 폐합비(Enthalpy Closure Ratio) 검증
각 열부하 단계에서 소비된 전기 유효전력과 2차측 냉각액이 흡수한 열량을 상호 대조하여 검증한다:

$$Q_{\text{liquid}} = \dot{m} \cdot c_p(T_{\text{bulk}}) \cdot (T_{\text{return}} - T_{\text{supply}})$$

여기서:
- ṁ = ρ · Q 는 질량 유량 (kg/s)이다.
- c_p 는 평균 유체 온도(T_bulk)에서 평가된 PG25의 비열 용량 (kJ/kg·K)이다.
- P_elec 은 Class 0.2 기준 전력계로 측정한 3상 유효전력 (kW)이다.

**합격 판정 기준**: 열 수지 폐합비 $\eta = \frac{Q_{\text{liquid}}}{P_{\text{elec}}}$ 는 다음 범위를 유지해야 한다:

$$97.0\% \le \eta \le 101.5\%$$

폐합비가 97.0% 미만으로 떨어지는 것은 심각한 측정 오류(예: 부정확한 유체 밀도, 잘못된 글리콜 농도 입력, 유량계 미세 조정 불량)가 있거나 화이트 스페이스 공기 중으로의 대류 열손실이 과도함을 나타낸다. 폐합비가 101.5%를 초과하는 것은 열역학 제1법칙에 위배되는 물리적 불가능이며 계측기 교정 오류를 의미한다.

### 적외선(IR) 열화상 검사
100% 전 부하 안정화 대기가 30분 경과한 시점에 모든 배전 설비에 대해 적외선 열화상 실사를 수행한다:
- 모든 상위 PDU 차단기 러그, 버스웨이 탭 박스 접속부, 마그네틱 접촉기 단자, 로드뱅크 전원 콘센트를 스캔한다.
- **합격 판정 기준**: 그 어떤 전기 단자도 절대 온도 **75.0°C**를 초과해서는 안 되며, 동일 단자 간의 상간 온도 불평형은 **5.0 K**를 초과해서는 안 된다. 열적 핫스팟을 유발하는 느슨한 단자는 Sheet 3에 전기적 결함으로 기록된다.

### Script 08 과부하 및 급변 과도 시험
- **110% 과부하 마진 시험**: 시설 차단기, 모선 부스바, 1차측 냉각 용량이 설계 정격 이상의 안전 마진을 유지하는지 입증하기 위해 시스템을 1320 kW에서 60분간 운전한다.
- **열충격 계단형 부하 급변 시험**: 단일 단계로 $100% \to 30%$로 부하를 급격히 차단하고 30분간 유지한 후, 다시 $30% \to 100%$로 급격히 투입한다. 이를 통해 CDU 1차측 비례 제어 밸브(TCV-101)가 제어 헌팅이나 2차측 공급 온도의 과도한 오버슈트(ΔT_overshoot ≤ 1.5 K) 없이 가파른 연산 워크로드 변동을 추종할 수 있는지 검증한다.

## 다중 랙 2차측 유량 균일도

100% 전 부하 안정화 대기 중에 매니폴드 행을 따라 설치된 각 개별 로드뱅크의 통과 유량을 측정한다. Figure 04에서 입증되었듯이, 직접 환수(direct-return) 배관 시스템은 말단 랙의 유량을 고사시키는 경향이 있는 반면, 역환수(reverse-return, Tichelmann) 루프는 균일한 압력 강하를 유지한다.

**합격 판정 기준**:
1. 개별 로드뱅크 유량의 행 평균 대비 편차는 **± 7.5%** 이내여야 한다.
2. 10대 전체 로드뱅크에 걸친 행 전체 변동 계수($CV = \frac{\sigma}{\mu} \cdot 100\%$)는 다음을 만족해야 한다:

$$CV \le 5.0\%$$

## 노점 온도 마진 강제 집행

모든 열부하 시험이 진행되는 동안 데이터 전산실의 상대 습도와 건구 온도를 연속 모니터링한다. 실시간 공기 노점 온도(T_dew)를 산출한다.

**합격 판정 기준**: 2차측 공급 냉각액 온도(T_supply)는 항상 전산실 노점 온도보다 최소 **2.0 K** 이상 높게 유지되어야 한다:

$$T_{\text{supply}} - T_{\text{dew}} \ge 2.0\,\text{K}$$

2차측 공급 온도가 노점 온도를 향해 떨어진다면 CDU 혼합 밸브 제어 로직에 결함이 있는 것이며, 이는 단열되지 않은 매니폴드 배관 표면에 즉각적인 결로(condensation) 재앙을 유발한다.

## 시험 시작 전 기록해야 할 결정 사항

- Sheet 6에 철해진 입회 냉태 무부하 기준선 펌프 특성 곡선.
- 완료된 다단계 열부하 사다리 로그 (Sheet 3-1부터 Sheet 3-5까지).
- 각 단계에서 계산된 엔탈피 열 수지 폐합비 (≥ 97.0%).
- 최고 단자 온도가 기록된 적외선(IR) 열화상 검사 로그.
- 다중 랙 유량 균일도 계산 결과 (CV ≤ 5.0%).
- 2차측 냉각액 온도가 전산실 노점 온도보다 상시 ≥ 2.0 K 이상 높게 유지되었음을 검증한 확인 기록.
