영어판을 AI 보조로 번역한 것이다.

# 10. 정지, 그리고 철수 순서

데이터 전산실에서 비상 정지(E-stop)는 비상 대응 매뉴얼에 적힌 권고 사항이 아니다. 장비에서 신속하고 안전하게 전원을 차단하도록 하드웨어로 결선된 물리적 안전 회로이다.

첫 번째 책은 로드뱅크 내부의 자체 안전 정지 장치가 상위 네트워크가 마비되더라도 자율적으로 작동한다는 원칙을 수립했다. 이 책은 누가 그 정지 장치를 작동할 권한을 가지며, 누가 그것을 오버라이드(무효화)할 수 있는지를 규율한다.

운영 규칙은 절대적이다: **누구도 이미 발동된 비상 정지를 오버라이드할 수 없다.** 기술원, 조수, 또는 참관자가 누설 의심, 전기 이상, 또는 개인 안전에 대한 우려로 정지를 발동했다면, 시험은 그 즉시 중단된다. 시험 리드가 "잠깐만, 30초 동안 열 곡선 추이만 좀 지켜보자"라고 응답한다면, 이는 중대한 안전 규정 위반을 저지른 것이다. 그 순간부터 해당 세션은 엔지니어링 시험이기를 멈추고 공식적인 사고 조사로 전환된다.

![과도 고장 모드 오실로그램](../figures/fig-06-transient-failure-scenarios.png)

## Script 09: 동적 과도 고장 검증 시험

Script 09에 따른 통합 시험은 데이터 전산실 냉각 시스템이 재앙적인 시설 장애 속에서도 연산 하드웨어 손상 없이 생존할 수 있음을 입증한다. 이 시험들은 실제 현장 고장 모드를 시뮬레이션하고 그 결과로 나타나는 과도 복구 곡선을 Sheet 4에 기록한다:

### 1. 2차측 펌프 트립 및 자동 절체 시험
시스템이 100% 전 부하 열부하(1.2 MW) 상태로 운전 중일 때, 가동 중인 2차측 주 펌프(Pump P-1A)를 물리적으로 트립시킨다:
- **합격 판정 기준**: 대기 펌프(Pump P-1B)가 루프 차압 상실을 감지하고, 자동으로 기동하여, ≤ 1.5 초 이내에 설계 순환 유량을 복구해야 한다.
- 체크 밸브 폐쇄 시 발생하는 피크 수격 펄스는 ± 50 kPa를 초과해서는 안 된다.
- 2차측 루프 차압이 최소 캐비테이션 하한선(100 kPa) 밑으로 떨어져서는 안 된다.

### 2. 2N 전기 피더 A 상실 및 ATS 절체 시험
CDU가 2N 이중 전원 배전 체계 하에서 운전 중일 때, 주 전원 피더 A의 차단기를 물리적으로 트립시킨다:
- **합격 판정 기준**: 정지형 절체 스위치(STS) 또는 자동 절체 스위치(ATS)가 ≤ 16 밀리초(교류 1사이클 미만) 이내에 예비 피더 B로 절체되어야 한다.
- CDU의 24V DC 제어 전원 버스는 PLC의 드롭아웃 전압 이하로 처지지 않고 일정한 전압을 유지해야 한다.
- CDU 제어기 PLC는 **절대 재부팅되어서는 안 된다**. 전원 버스 절체 중 제어기가 재부팅되는 것은 Level 5 시험의 즉각적인 불합격 사유이다.
- 2차측 펌프 VFD는 버스 절체를 무단차로 극복(ride-through)하거나, < 3.0 초 이내에 전체 운전 주파수를 완전 복구해야 한다.

### 3. 1차측 시설 냉수 공급 중단 (FWS 상실 시험)
2차측 루프가 100% 열부하로 운전 중일 때, 1차측 냉수 공급 차단 밸브를 급격히 닫아 시설 1차측 냉각수가 완전히 상실된 상황을 모의한다:
- 이 시험은 2차측 회로의 **수력학적 열적 관성(hydraulic thermal inertia)**을 실측한다.
- 1차측 열 흡수량이 0으로 떨어짐에 따라, 로드뱅크가 주입하는 열에너지는 전적으로 2차측 유체 질량의 감열 흡수 용량에 의해 흡수된다:

$$\frac{dT_{\text{supply}}}{dt} = \frac{P_{\text{load}}}{M_{\text{fluid}} \cdot c_p}$$

- **합격 판정 기준**:
 - 2차측 공급 온도가 정상 40.0°C에서 고온 경보 임계값인 45.0°C까지 상승하는 데 걸리는 시간은 최소 **40초 이상**(t_buffer ≥ 40 s)이어야 한다.
 - 45.0°C에 도달하는 즉시, CDU는 고온 경고를 발령하고 단계적 부하 차단을 개시해야 한다.
 - 만약 온도가 비상 한계선인 **50.0°C**에 도달하면, 비상 인터록 회로가 모든 로드뱅크 전원 접촉기를 즉시 트립시켜 비등이나 기계식 씰 파손이 발생하기 전에 열 투입을 원천 차단해야 한다.

### 4. BMS 통신 단절 시험
루프가 100% 전 부하로 운전 중일 때, CDU PLC와 중앙 감시 BMS를 연결하는 Modbus-TCP 및 BACnet 통신 케이블을 물리적으로 뽑아 분리한다:
- **합격 판정 기준**: CDU 로컬 제어기는 외부 통신이 끊기더라도 아무런 동요 없이 자율 운전을 지속해야 한다. 2차측 펌프 속도와 비례 제어 밸브 개도는 로컬 PID 설정점 추종에 따라 안정적으로 유지되어야 한다. 외부 감시 연결이 상실되었다고 해서 CDU가 헌팅하거나, 진동하거나, 밸브를 완전 개방(fail-open)해서는 안 된다.

## 통제된 철수 순서 (Sheet 5)

수 메가와트급 열부하 시험 후 현장에서 철수하는 작업은 시험을 시작할 때와 똑같은 엄격한 운전 규율을 요구한다. 전원 차단과 셧다운 시퀀스는 결코 뒤집힐 수 없는 엄격한 순서로 실행되어야 한다.

```
+----------------------------------------------------------------------------------------------------+
| 의무적 셧다운 실행 순서 |
+----+-----------------------------+-----------------------------------------------------------------+
|단계| 실행 지령 | 엔지니어링 안전 근거 |
+----+-----------------------------+-----------------------------------------------------------------+
| 01 | 열부하를 0 kW로 차단 | 모든 히터 접촉기/SCR을 차단한다. 1.2 MW의 전열 히터가 가열 중인 |
| | | 상태에서 냉각 유체 순환을 먼저 중단해서는 절대 안 된다! |
+----+-----------------------------+-----------------------------------------------------------------+
| 02 | 로드뱅크 차단기 개방 및 LOTO | 모든 주 전원 피더를 잠금 및 표식(LOTO) 처리한다. |
| | | 교정된 검전기로 무전원 상태를 확인한다. |
+----+-----------------------------+-----------------------------------------------------------------+
| 03 | 10분간 유체 냉각 순환 유지 | 발열체 내부 잔류 열을 제거하고 국소 비등을 방지하기 위해 |
| | | 2차측 펌프 순환을 10분간 연속 가동 유지한다. |
+----+-----------------------------+-----------------------------------------------------------------+
| 04 | CDU 2차측 펌프 정지 | 2차측 냉각액 온도가 30.0°C 이하로 떨어진 후에만 펌프 전원을 |
| | | 끈다. 루프 차압이 0 kPa로 떨어졌는지 확인한다. |
+----+-----------------------------+-----------------------------------------------------------------+
| 05 | 배관 격리 및 호스 분리 | 매니폴드 차단 밸브를 닫고, 잔류 정수압을 해소한 후, |
| | | 받침 양동이를 받치고 퀵 디스커넥트(QD) 커플링을 분리한다. |
+----+-----------------------------+-----------------------------------------------------------------+
```

> **역순 조작에 대한 엄중한 경고**: 1단계와 4단계의 순서를 결코 뒤바꾸지 마라! 수 메가와트의 전기 히터가 켜져 있는 상태에서 냉각액 순환을 먼저 멈추면, 가열 채널 내부에 갇힌 정체 유체는 불과 수 초 만에 증기로 플래시 비등(flash boiling)한다. 급격한 증기 팽창으로 인한 폭발적 압력 서지는 호스 압착부를 날려버리고, 압력 센서 다이어프램을 파괴하며, 통로에 있는 작업자들에게 치명적인 고온 증기 화상 참사를 초래한다. Sheet 5는 모든 단계가 엄격한 시간 순서대로 체크될 것을 요구한다. 순서를 벗어난 체크는 해당 시트 전체를 무효화한다.

## 데이터 보안 및 즉각적인 이중 백업

단 한 가닥의 케이블이나 계측기를 운송 상자에 포장하기 전에, 모든 시험 데이터는 안전하게 백업되어야 한다:
- 로드뱅크, 전력 품질 분석계, 초음파 유량계로부터 고주파 원시 CSV 로그를 전수 추출한다.
- CDU 로컬 PLC 및 중앙 감시 BMS로부터 1초 단위 고해상도 트렌드 로그를 전수 추출한다.
- 모든 고해상도 적외선 열화상 이미지 및 수기 작성된 실물 마스터 시트의 디지털 촬영본을 아카이빙한다.

물리적으로 분리된 저장 매체에 두 개의 독립된 백업본을 생성한다(예: 하나는 안전한 현장 워크스테이션에 보관하고, 다른 하나는 암호화된 외장 드라이브에 저장). 운송 상자에 함께 포장된 저장 드라이브는 백업이 아니다. 운송 중 상자가 지연되거나 분실되면 커미셔닝 캠페인은 공식 인증을 받을 수 없으며, 수 주간의 시험 전체를 처음부터 다시 치러야 한다.

## 현장 철수 및 원상 복구

현장 철수는 철저한 자재 실사로 마무리된다:
- 모든 퀵 디스커넥트 커플링, 플렉시블 호스, 어댑터, 블랭킹 캡의 수량을 Sheet 1의 반입 검수 로그와 대조하여 전수 확인한다.
- 모든 매니폴드 공급 및 환수 포트에 압력 정격이 있는 보호용 방진 캡을 체결한다.
- 전산실 바닥 타일, 케이블 트레이, 벽면에 운반 흠집, 누설 잔여 액적, 잔해물이 없는지 검사한다.
- 데이터센터의 모든 영구 밸브, 전기 차단기, BMS 제어 루프를 기준 운전 구성으로 원상 복구한다.

마지막 날의 일일 교대 보고서는 시험이 공식 종료되었음을 선언하고, 데이터 아카이브의 물리적 위치를 기록하며, 미결 펀치 리스트 항목을 요약한다. 전산실이 "합격했다"고 섣불리 선언하지 마라. 최종 인증은 오직 공식 커미셔닝 보고서가 감사되고 승인된 후에만 이루어진다.

## 시험 시작 전 기록해야 할 결정 사항

- 물리적 비상 정지 회로가 열부하를 즉각 차단함을 확인한 입회 비상 정지 시험 기록.
- Sheet 4에 기록된 동적 과도 고장 시험 로그 (펌프 트립, 2N 전원 상실, FWS 냉수 차단, BMS 통신 단절).
- 엄격한 시간 순서대로 서명 날인된 Sheet 5의 셧다운 실행 로그.
- 이중 데이터 백업본의 물리적 보관 위치 및 암호화 해시(체크섬) 값.
- 임시 변경 사항이나 분실 부품이 일체 없음을 입증하는 완료된 철수 검수 인벤토리.
