영어판을 AI 보조로 번역한 것이다.

# 11. 펀치 리스트

공식 커미셔닝 이슈 로그(펀치 리스트)에 기록되지 않은 시공 결함이나 성능 미달은 법적으로 존재하지 않는 것이다. 이러한 누락은 현장 철수를 서두르는 시공사에게는 편리할지 몰라도, 향후 양산 IT 부하가 가동될 전산실을 운영해야 하는 시설 운영팀에게는 용납할 수 없는 운영상의 시한폭탄이 된다.

마스터 펀치 리스트는 첫 번째 2차측 냉각액 누설이 발견된 후가 아니라, 커미셔닝 킥오프 회의에서 미리 개설되어야 한다. 기록되는 모든 항목은 외부 감사관이 명확히 이해할 수 있는 정보를 담고 있어야 한다: 구체적인 장비 태그, 준거 P&ID 도면 번호, 불합격된 시험 스크립트 단계 번호, 고장 모드, 배정된 담당 시공사, 요구되는 시정 조치 내용, 종결 처리에 필요한 구체적인 재시험 합격 기준. "CDU 문제 발생"과 같은 모호한 기록은 절대 용납되지 않는다.

![펀치 리스트 거버넌스 매트릭스](../figures/fig-07-punchlist-governance-matrix.png)

## 세 가지 결함 심각도 등급

이슈 로그에 등록되는 모든 결함은 표준화된 3가지 심각도 등급 중 하나로 분류되어야 한다:

```
+----------------------------------------------------------------------------------------------------+
| 결함 심각도 등급 분류 체계 |
+------------+-------------------------------+-------------------------------------------------------+
| 등급 | 정의 및 대표 사례 | 커미셔닝 단계별 인터록 영향 |
+------------+-------------------------------+-------------------------------------------------------+
| Category 1 | 중대 안전 결함 / 블로커: | 절대적 작업 전면 중단(HARD STOP). 다음 커미셔닝 |
| | 분당 0방울 초과 누설; | 단계로의 진행이 전면 금지됨. 미결 Cat 1 항목이 |
| | 3상 전기 역상; E-Stop 작동 불능; 단 하나라도 남아있는 한 Level 5 열부하 가전은 |
| | 펌프 절체 시간 > 1.5초 초과; | 법적으로 엄격히 금지된다. |
| | 절연저항 < 100 MOhm 미만. | |
+------------+-------------------------------+-------------------------------------------------------+
| Category 2 | 주요 운전 편차: | 조건부 진행(CONDITIONAL PROGRESSION). 발주자 측 PE가 |
| | 엔탈피 폐합비 < 97.0% 미달; | 운영상 완화 대책이 명시된 공식 편차 면제서에 서명한 |
| | 랙 유량 변동계수 CV > 5.0%; | 경우에 한해 진행 허용. 14일 이내 조치 완료 및 |
| | 센서 오차 > 0.5 K 초과; | 의무적 재시험 합격 필수. |
| | 제어 밸브 헌팅(진동) 현상. | |
+------------+-------------------------------+-------------------------------------------------------+
| Category 3 | 경미한 외관 / 문서상 결함: | 인터록 영향 없음. 동적 시험이나 마일스톤 증명서 발급을 |
| | 배관 유향 화살표 스티커 반대; | 방해하지 않음. 인계 후 30일 이내에 사진 증빙 자료로 |
| | 케이블 트레이 도장 긁힘; | 조치 확인. |
| | 번진 교정 라벨 스티커. | |
+------------+-------------------------------+-------------------------------------------------------+
```

## 단계 인터록 및 편차 면제(Waiver) 프로토콜

데이터센터 커미셔닝을 지배하는 근본 철칙은 **미결된 Category 1 결함이 남아있는 한 그 어떤 프로젝트도 마일스톤 경계를 넘어설 수 없다**는 점이다.

펀치 리스트는 시공사들이 이 철칙을 우회하기 위해 가장 치열하게 타협을 시도하는 지점이다. "1차측 체크 밸브에서 역방향 미세 누설이 있는 것은 알지만, 일단 100% 열부하 시험을 진행하게 해 주면 현장 철수할 때 밸브를 고쳐 놓겠다"는 시공사의 간청은 가차 없이 거부되어야 한다. 손상된 체크 밸브를 방치한 채 고부하 열 시험에 돌입하는 것은 역류로 인한 펌프 캐비테이션, 극심한 수격 충격, 그리고 펌프 모터의 파멸적인 소손을 자초하는 행위이다.

만약 시설 발주자가 피할 수 없는 사업적 납기를 맞추기 위해 미결 Category 2 운전 편차에도 불구하고 시험을 강행하기로 결정한다면, 그 결정은 반드시 서명된 **공식 편차 면제 확인서(Deviation Waiver)**로 문서화되어야 한다. 면제 확인서에는 다음 사항이 명시되어야 한다:
1. 구체적인 기술적 결함 내용 및 위반된 시방서 조항.
2. 운영상의 위험성 평가 및 잠재적 고장 모드.
3. 시험 기간 동안 현장에 배치되는 구체적인 보상적 안전 제어 조치.
4. 하자 보수 및 입회 재시험을 위한 계약상 확약 및 완료 기한.

구두상의 합의나 메신저 문자 메시지는 법적으로 완전히 무효이다. 문서화되지 않은 면제는 단지 운영 사고가 발생했을 때 놀라기로 사전에 합의한 것에 불과하다.

## 하자 보수 및 재시험 거버넌스

펀치 리스트 결함을 조치하는 동안 주체별 책임 분계선은 엄격히 유지되어야 한다:
- **전문 공종 시공사**: 시설의 공식 작업 허가증에 따라 물리적 하자 보수를 수행한다.
- **검증 대행 기관 (CxA)**: 보수 결과를 감사하고, 물리적 작업을 점검하며, 재시험 스크립트 실행을 지휘하고, 새로운 데이터를 기록한다. 검증팀은 기계나 전기 플랜트를 직접 수리하지 않는다. 직접 수리하는 순간 독립적인 제3자 감사관의 지위를 상실하기 때문이다.
- **시설 소유주 (발주자)**: 재시험을 입회 확인하고 최종 종결 기록에 연대 서명한다.

시공사가 "담당 기술자가 밸브 파라미터를 조정 완료했습니다"라는 이메일 한 통을 보냈다고 해서 펀치 리스트 항목이 종결될 수는 없다. 항목을 종결하기 위해서는 원래 스크립트가 요구했던 것과 동일한 수준의 엔지니어링 증빙이 필수적이다. 즉, 해당 파라미터가 규격을 충족함을 입증하는 완전히 실행되고 입회 서명된 재시험 데이터 시트가 제출되어야 한다.

## 재시험 범위와 상업적 경계

입회 재시험에는 엔지니어링 투입 공수, 시설 전력 비용, 임시 시험 장비 렌탈료 등 실질적인 비용이 수반된다. 커미셔닝 계획서에는 재시험 비용이 기본 계약 범위에 포함되는지, 아니면 공식 설계 변경(Change Order)을 요구하는지 사전에 명문화되어 있어야 한다.

이러한 상업적 경계를 사전에 확립해 두어야만 시공사의 부실시공으로 인해 복잡한 시험을 반복해야 할 때 벌어지는 분쟁을 방지할 수 있다. 그러나 상업적 협상이 기술적 기준을 훼손해서는 결코 안 된다. 공식 스크립트 개정 없이 즉흥적으로 진행된 무단 재시험은 유효한 검증이 아니며, 단지 기록되지 않은 무의미한 장비 작동에 불과하다.

## 현장 철수 후 데스크톱 분석에서 발견되는 결함

어떤 결함들은 현장에서 철수한 후, 엔지니어링 워크스테이션에서 고주파 텔레메트리 로그와 전력계 CSV 데이터를 사후 분석할 때에만 비로소 수면 위로 드러난다.

만약 엔탈피 열 수지 계산 결과 최종 열부하 시험 1시간 동안 폐합비가 92.0%로 떨어졌음이 사후 발견되었거나, 주파수 스펙트럼 분석 결과 미세 진폭의 VFD 헌팅이 감지되었다면, 해당 결과는 사후 분석 발견 일자와 함께 마스터 이슈 로그에 공식 등록되어야 한다.

시험 리드는 다음 두 가지를 엄격히 구별해야 한다:
- **데이터 수집 시스템의 결함**: 동기화가 풀린 NTP 시계, 손상된 CSV 포맷, 또는 교정되지 않은 전류 트랜스듀서(CT) 오차 등.
- **물리적 플랜트 설비의 결함**: 느슨해진 펌프 구동 벨트, 열교환기 플레이트의 스케일 오염, 또는 사이리스터(SCR) 모듈의 소자 열화 등.

데이터 수집 오차와 실제 플랜트 결함을 혼동하는 것은 멀쩡한 장비를 조사하느라 시공사의 자원을 낭비하게 만든다. 반대로 물리적 플랜트의 결함을 단순한 원격 계측 글리치로 치부하는 것은 중대한 결함을 안고 있는 냉각 시스템을 활선 IT 운영팀에 떠넘기는 치명적인 배임 행위이다.

## 최종 완료 인계 요건

실행된 모든 커미셔닝 레벨에 걸쳐 등록된 모든 Category 1 및 Category 2 결함이 완전히 해결되고 입회 재시험을 통해 검증되었을 때, 커미셔닝 기관은 최종 완료를 인증할 수 있다. 최종 완료 회의에서 구두로 "모든 것이 해결되었다"고 선언하는 것은 법적 효력이 없다. 완성된 마스터 이슈 로그는 인쇄되어 3대 당사자 전원의 잉크 서명을 받아야 한다.

## 시험 시작 전 기록해야 할 결정 사항

- 마스터 이슈 로그의 보관 위치, 호스팅 보안 등급, 소프트웨어 플랫폼.
- 결함을 등록하고, 보수를 실행하고, 재시험을 입회하며, 항목을 종결 처리할 권한을 가진 지정된 개인의 성명.
- 의무적 위험성 평가 및 완화 계획이 포함된 공식 편차 면제 확인서 양식.
- 재시험 비용 부담 및 일정 배분을 규율하는 상업적 계약 조항.
- Level 6 운영 인계 전에 모든 항목이 종결 확인된 인쇄 및 서명 완료된 마스터 이슈 로그.
